  13585 'GENSAL' G2    10.280      0.70900E-01  0.13190       4.3180
          0.0000      0.86000      0.50600      0.26100      0.19800
         0.13350      0.45500E-01  0.26610    /
  13585 'ESDC1A' G2   0.30000E-01   180.00      0.12300       0.0000
          0.0000       15.000      -15.000       0.0000       1.2300
         0.70000E-01   1.0000       0.0000       1.0000      0.94760E-01
          1.2000      0.48130    /
  13585 'HYGOV'  G2   0.50000E-01  0.10440       1.8040      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.45100
          1.2000      0.45000      0.80000E-01  /
  20010 'GENROU' G1    5.9000      0.11000       1.5000      0.42000E-01
          2.7900       0.0000       1.7000       1.6300      0.26000
         0.40000      0.17300      0.10000      0.16200      0.50800    /
  20010 'MAXEX1' G1    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20010 'EXST1'  G1   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       210.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20010 'TGOV1'  G1   0.50000E-01  0.40000      0.75070      0.50000
          1.5000       5.0000       0.0000    /
  20020 'GENROU' G1    5.9000      0.11000       1.5000      0.42000E-01
          2.7900       0.0000       1.7000       1.6300      0.26000
         0.40000      0.17300      0.10000      0.16200      0.50800    /
  20020 'MAXEX1' G1    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20020 'EXST1'  G1   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       210.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20020 'TGOV1'  G1   0.50000E-01  0.40000      0.75070      0.50000
          1.5000       5.0000       0.0000    /
  20030 'GENSAL' G1    4.4760      0.50000E-01  0.50000E-01   2.5150
          1.0000      0.98100      0.56200      0.35200      0.23400
         0.10000      0.12000      0.40000    /
  20030 'MAXEX1' G1    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20030 'EXST1'  G1   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       200.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20030 'HYGOV'  G1   0.50000E-01  0.30000       6.0000      0.50000E-01
         0.10000      0.20000       1.0000      0.40000       2.0000
          1.0000       0.0000      0.80000E-01  /
  20030 'GENSAL' G2    4.4760      0.50000E-01  0.50000E-01   2.5150
          1.0000      0.98100      0.56200      0.35200      0.23400
         0.10000      0.12000      0.40000    /
  20030 'MAXEX1' G2    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20030 'EXST1'  G2   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       200.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20030 'HYGOV'  G2   0.50000E-01  0.30000       6.0000      0.50000E-01
         0.50000      0.20000      0.90000      0.40000       2.0000
          1.0000      0.10000      0.80000E-01  /
  20030 'GENSAL' G3    4.4760      0.50000E-01  0.50000E-01   2.5150
          1.0000      0.98100      0.56200      0.35200      0.23400
         0.10000      0.12000      0.40000    /
  20030 'MAXEX1' G3    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20030 'EXST1'  G3   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       200.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20030 'HYGOV'  G3   0.50000E-01  0.30000       6.0000      0.50000E-01
         0.50000      0.20000      0.85000      0.40000       2.0000
          1.0000      0.10000      0.80000E-01  /
  20040 'GENSAL' G1    5.5700      0.78000E-01  0.50000E-01   3.3500
          1.0000      0.89000      0.50000      0.29700      0.22700
         0.10000      0.17000      0.44000    /
  20040 'MAXEX1' G1    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20040 'IEEET1' G1   0.20000E-01   100.00      0.10000       5.0000
         -5.0000     -0.50000E-01  0.50000      0.10000       1.0000
          0.0000       2.4700      0.35000E-01   3.5000      0.60000    /
  20040 'HYGOV'  G1   0.50000E-01  0.30000       6.0000      0.50000E-01
         0.50000      0.20000      0.95000      0.20000       2.0000
          1.0000      0.30000      0.80000E-01  /
  20040 'GENSAL' G2    5.5700      0.78000E-01  0.50000E-01   3.3500
          1.0000      0.89000      0.50000      0.29700      0.22700
         0.10000      0.17000      0.44000    /
  20040 'MAXEX1' G2    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20040 'IEEET1' G2   0.20000E-01   100.00      0.10000       5.0000
         -5.0000     -0.50000E-01  0.50000      0.10000       1.0000
          0.0000       2.4700      0.35000E-01   3.5000      0.60000    /
  20040 'HYGOV'  G2   0.50000E-01  0.30000       6.0000      0.50000E-01
         0.50000      0.20000      0.95000      0.40000       2.0000
          1.0000      0.30000      0.80000E-01  /
  20040 'GENSAL' G3    5.5700      0.78000E-01  0.50000E-01   3.3500
          1.0000      0.89000      0.50000      0.29700      0.22700
         0.10000      0.17000      0.44000    /
  20040 'MAXEX1' G3    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20040 'IEEET1' G3   0.20000E-01   100.00      0.10000       5.0000
         -5.0000     -0.50000E-01  0.50000      0.10000       1.0000
          0.0000       2.4700      0.35000E-01   3.5000      0.60000    /
  20040 'HYGOV'  G3   0.50000E-01  0.30000       6.0000      0.50000E-01
         0.50000      0.20000      0.95000      0.40000       2.0000
          1.0000      0.30000      0.80000E-01  /
  20050 'GENSAL' G1    3.7570      0.51000E-01  0.50000E-01   3.3600
          1.0000      0.92000      0.55000      0.34000      0.21000
         0.10000      0.18270      0.50700    /
  20050 'MAXEX1' G1    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20050 'EXST1'  G1   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20050 'HYGOV'  G1   0.50000E-01  0.60000       8.0000      0.50000E-01
         0.10000      0.20000      0.90000      0.40000       2.0000
          1.0500       0.0000      0.80000E-01  /
  20060 'GENSAL' G2    3.7570      0.51000E-01  0.50000E-01   3.3600
          1.0000      0.92000      0.55000      0.34000      0.21000
         0.10000      0.18270      0.50700    /
  20060 'MAXEX1' G2    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20060 'EXST1'  G2   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20060 'HYGOV'  G2   0.50000E-01  0.60000       8.0000      0.50000E-01
         0.10000      0.20000      0.90000      0.40000       2.0000
          1.0500       0.0000      0.80000E-01  /
  20286 'GENSAL' G1    5.6000      0.35000E-01  0.35000E-01   1.6400
          1.0000       1.1000      0.70000      0.34000      0.33000
         0.12000      0.16000      0.44600    /
  20286 'EXST1'  G1   0.50000E-01  0.15000     -0.15000      0.60000
          12.000       200.00      0.10000       6.0000      -6.0000
         0.10000      0.50000E-01   1.0000    /
  20286 'HYGOV'  G1   0.50000E-01  0.90000       10.400      0.99000E-01
         0.90000      0.20000      0.78000       0.0000       2.6000
          1.2000      0.30000      0.80000E-01  /
  20476 'GENROU' G1    5.9000      0.11000       1.5000      0.42000E-01
          2.7900       0.0000       1.7000       1.6300      0.26000
         0.40000      0.17300      0.10000      0.16200      0.50800    /
  20476 'EXST1'  G1   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       210.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20476 'TGOV1'  G1   0.50000E-01  0.40000       1.0000      0.50000
          1.5000       5.0000       0.0000    /
  20790 'GENSAL' G1    6.0350      0.70000E-01  0.50000E-01   2.5100
          1.0000       1.1000      0.65000      0.32000      0.20900
         0.11000      0.18300      0.50700    /
  20790 'MAXEX1' G1    2.0000       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20790 'EXST1'  G1   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20790 'HYGOV'  G1   0.50000E-01  0.60000       8.7000      0.50000E-01
         0.10000      0.20000      0.99000      0.40000       2.1900
          1.0500       0.0000      0.80000E-01  /
  20800 'GENSAL' G2    6.0350      0.70000E-01  0.50000E-01   2.5100
          1.0000       1.1000      0.65000      0.32000      0.20900
         0.11000      0.18300      0.50700    /
  20800 'MAXEX1' G2    2.0000       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20800 'EXST1'  G2   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20800 'HYGOV'  G2   0.50000E-01  0.60000       8.7000      0.50000E-01
         0.10000      0.20000      0.99000      0.40000       2.1900
          1.0500       0.0000      0.80000E-01  /
  20810 'GENSAL' G1    5.0600      0.82000E-01  0.50000E-01   3.1660
          1.0000       1.1730      0.67300      0.34300      0.19200
         0.12000      0.17000      0.44000    /
  20810 'MAXEX1' G1    1.6000       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20810 'EXST1'  G1   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20810 'HYGOV'  G1   0.50000E-01  0.60000       10.000      0.50000E-01
         0.10000      0.20000      0.99000      0.40000       2.6600
          1.0500      0.50000      0.80000E-01  /
  20820 'GENSAL' G2    5.0600      0.82000E-01  0.50000E-01   3.1660
          1.0000       1.1730      0.67300      0.34300      0.19200
         0.12000      0.17000      0.44000    /
  20820 'MAXEX1' G2    1.6000       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20820 'EXST1'  G2   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20820 'HYGOV'  G2   0.50000E-01  0.60000       10.000      0.50000E-01
         0.10000      0.20000      0.99000      0.40000       2.6600
          1.0500      0.50000      0.80000E-01  /
  20830 'GENSAL' G3    5.0600      0.82000E-01  0.50000E-01   3.1660
          1.0000       1.1730      0.67300      0.34300      0.19200
         0.12000      0.17000      0.44000    /
  20830 'MAXEX1' G3    1.6000       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20830 'EXST1'  G3   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20830 'HYGOV'  G3   0.50000E-01  0.60000       10.000      0.50000E-01
         0.10000      0.20000      0.99000      0.40000       2.6600
          1.0500      0.50000      0.80000E-01  /
  20840 'GENROU' G7    7.7500      0.50000E-01  0.50000      0.14100
          2.6000       0.0000       2.0000       1.9200      0.23700
         0.50000      0.17700      0.10000      0.12000      0.45000    /
  20840 'MAXEX1' G7    2.6000       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20840 'EXST1'  G7   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       210.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20840 'TGOV1'  G7   0.50000E-01  0.40000       1.0000      0.55000
          1.5000       5.0000       0.0000    /
  20850 'GENROU' G4    6.4000      0.11700       1.5000      0.14100
          2.9650       0.0000       1.7250       1.6600      0.27300
         0.43000      0.19000      0.90000E-01  0.98700E-01  0.30300    /
  20850 'MAXEX1' G4    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20850 'EXAC1'  G4   0.50000E-01   10.000       10.000       400.00
          5.0000       6.0000      -5.5000      0.40000      0.10000
          1.4000      0.20000      0.38000       1.0000       2.1000
         0.10000       2.5000      0.30000    /
  20850 'TGOV1'  G4   0.50000E-01  0.40000      0.99000      0.40000
          1.5000       5.0000       0.0000    /
  20860 'GENROU' G5    6.4000      0.11700       1.5000      0.14100
          2.9650       0.0000       1.7250       1.6600      0.27300
         0.43000      0.19000      0.90000E-01  0.98700E-01  0.30300    /
  20860 'MAXEX1' G5    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20860 'EXAC1'  G5   0.50000E-01   10.000       10.000       400.00
          5.0000       6.0000      -5.5000      0.40000      0.10000
          1.4000      0.20000      0.38000       1.0000       2.1000
         0.10000       2.5000      0.30000    /
  20860 'TGOV1'  G5   0.50000E-01  0.40000      0.99000      0.40000
          1.5000       5.0000       0.0000    /
  20870 'GENROU' G6    6.4000      0.11700       1.5000      0.14100
          2.7550       0.0000       1.7720       1.7000      0.29500
         0.43000      0.20500      0.90000E-01  0.98700E-01  0.30300    /
  20870 'MAXEX1' G6    2.5000       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20870 'EXAC1'  G6   0.50000E-01   10.000       10.000       400.00
          5.0000       10.000      -10.000      0.40000      0.10000
          1.4000      0.20000      0.38000       1.0000      0.80000
         0.10000       1.1800      0.30000    /
  20870 'TGOV1'  G6   0.50000E-01  0.40000      0.99000      0.35000
          1.5000       5.0000       0.0000    /
  20880 'GENSAL' G1    2.5300      0.50000E-01  0.50000E-01   5.3400
          1.0000       1.2600      0.65000      0.41700      0.27700
         0.12600      0.16000      0.44600    /
  20880 'MAXEX1' G1    2.2500       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20880 'IEEET1' G1   0.10000E-01   50.000      0.10000       5.0000
         -5.0100       0.0000      0.50000      0.20000       1.0000
          0.0000       2.4700      0.35000E-01   3.5000      0.60000    /
  20880 'HYGOV'  G1   0.40000E-01  0.50000       10.000      0.50000E-01
         0.50000      0.20000      0.99000      0.30000       2.6000
          1.2000      0.10000      0.80000E-01  /
  20890 'GENSAL' G2    2.5300      0.50000E-01  0.50000E-01   5.3400
          1.0000       1.2600      0.65000      0.41700      0.27700
         0.12600      0.16000      0.44600    /
  20890 'MAXEX1' G2    2.2500       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20890 'IEEET1' G2   0.10000E-01   50.000      0.10000       5.0000
         -5.0100       0.0000      0.50000      0.20000       1.0000
          0.0000       2.4700      0.35000E-01   3.5000      0.60000    /
  20890 'HYGOV'  G2   0.40000E-01  0.50000       10.000      0.50000E-01
         0.50000      0.20000      0.99000      0.40000       2.6000
          1.2000      0.10000      0.80000E-01  /
  20900 'GENSAL' G3    2.5300      0.50000E-01  0.50000E-01   5.3400
          1.0000       1.2600      0.65000      0.41700      0.27700
         0.12600      0.16000      0.44600    /
  20900 'MAXEX1' G3    2.2500       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20900 'IEEET1' G3   0.10000E-01   50.000      0.10000       5.0000
         -5.0100       0.0000      0.50000      0.20000       1.0000
          0.0000       2.4700      0.35000E-01   3.5000      0.60000    /
  20900 'HYGOV'  G3   0.40000E-01  0.50000       10.000      0.50000E-01
         0.50000      0.20000      0.99000      0.40000       2.6000
          1.2000      0.10000      0.80000E-01  /
  20910 'GENSAL' G4    7.3200      0.23000E-01  0.50000E-01   5.3400
          1.0000       1.5000      0.75700      0.37300      0.29600
         0.15700      0.16000      0.44600    /
  20910 'MAXEX1' G4    2.2500       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20910 'EXST1'  G4   0.20000E-01  0.15000     -0.15000      0.15000
          5.0000       200.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20910 'HYGOV'  G4   0.50000E-01  0.40000       10.000      0.50000E-01
         0.50000      0.20000      0.88000      0.40000       2.6000
          1.2000      0.10000      0.80000E-01  /
  20920 'GENSAL' G5    7.3200      0.23000E-01  0.50000E-01   5.3400
          1.0000       1.5000      0.75700      0.37300      0.29600
         0.15700      0.16000      0.44600    /
  20920 'MAXEX1' G5    2.2500       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20920 'EXST1'  G5   0.20000E-01  0.15000     -0.15000      0.15000
          5.0000       200.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20920 'HYGOV'  G5   0.50000E-01  0.40000       10.000      0.50000E-01
         0.50000      0.20000      0.88000      0.40000       2.6000
          1.2000      0.10000      0.80000E-01  /
  20940 'GENROU' G5    4.3000      0.46000E-01  0.54000      0.76000E-01
          4.1000       0.0000       2.0000       1.9200      0.21000
         0.50000      0.15200      0.10000      0.98700E-01  0.30300    /
  20940 'MAXEX1' G5    1.9500       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20940 'IEEET1' G5   0.20000E-01   100.00      0.10000       5.0000
         -5.0000     -0.50000E-01  0.50000      0.10000       1.0000
          0.0000       2.1000      0.35000E-01   2.5000      0.60000    /
  20940 'TGOV1'  G5   0.50000E-01  0.40000      0.75000      0.45000
          1.5000       5.0000       0.0000    /
  20950 'GENROU' G6    4.3000      0.50000E-01  0.54000      0.76000E-01
          4.3300       0.0000       2.1500       2.0600      0.23200
         0.54000      0.16700      0.78000E-01  0.98700E-01  0.30300    /
  20950 'MAXEX1' G6    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20950 'IEEET1' G6   0.20000E-01   100.00      0.10000       5.0000
         -5.0000     -0.50000E-01  0.50000      0.10000       1.0000
          0.0000       2.1000      0.35000E-01   2.5000      0.60000    /
  20950 'TGOV1'  G6   0.50000E-01  0.40000      0.75000      0.45000
          1.5000       5.0000       0.0000    /
  20960 'GENROU' G3    6.5000      0.12000      0.50000      0.70000E-01
          2.5350       0.0000       1.6350       1.5700      0.26300
         0.30000      0.18300      0.78000E-01  0.10000      0.43000    /
  20960 'MAXEX1' G3    1.8000       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  20960 'EXST1'  G3   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       210.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  20960 'TGOV1'  G3   0.50000E-01  0.40000      0.80000      0.45000
          1.5000       5.0000       0.0000    /
  21790 'GENSAL' G1    4.0000      0.94000E-01  0.50000E-01   4.0350
          1.0000       1.0450      0.54000      0.26000      0.17000
         0.14000      0.14940      0.77000    /
  21790 'MAXEX1' G1    2.2200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  21790 'EXST1'  G1   0.20000E-01   1.0000      -1.0000       2.1081
          44.875       1000.0       0.0000       5.7139      -4.5710
          0.0000       0.0000       1.0000    /
  21790 'HYGOV'  G1   0.50000E-01  0.50000       10.000      0.50000E-01
         0.10000      0.20000      0.99000      0.40000       2.9600
          1.0500       0.0000      0.80000E-01  /
  21800 'GENSAL' G2    4.0000      0.94000E-01  0.50000E-01   4.0350
          1.0000      0.90500      0.54000      0.32000      0.17000
         0.10000      0.24500      0.77000    /
  21800 'MAXEX1' G2    2.2200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  21800 'EXST1'  G2   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  21800 'HYGOV'  G2   0.50000E-01  0.50000       10.000      0.50000E-01
         0.10000      0.20000      0.99000      0.40000       2.9600
          1.0500       0.0000      0.80000E-01  /
  21810 'GENSAL' G1    1.3600      0.55000E-01  0.50000E-01   2.8750
          1.0000       1.0300      0.62000      0.37100      0.21500
         0.10000      0.16000      0.44600    /
  21810 'MAXEX1' G1    2.2200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  21810 'EXST1'  G1   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  21810 'HYGOV'  G1   0.50000E-01  0.30000       6.0000      0.50000E-01
         0.10000      0.20000      0.99000       0.0000       1.0000
          1.1000       0.0000      0.80000E-01  /
  21820 'GENSAL' G2    1.3600      0.55000E-01  0.50000E-01   2.8750
          1.0000       1.0300      0.62000      0.37100      0.21500
         0.10000      0.16000      0.44600    /
  21820 'MAXEX1' G2    2.2200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  21820 'EXST1'  G2   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  21820 'HYGOV'  G2   0.50000E-01  0.30000       6.0000      0.50000E-01
         0.10000      0.20000      0.99000       0.0000       1.0000
          1.1000       0.0000      0.80000E-01  /
  21830 'GENSAL' G3    1.3600      0.55000E-01  0.50000E-01   2.8750
          1.0000       1.0300      0.62000      0.37100      0.21500
         0.10000      0.16000      0.44600    /
  21830 'MAXEX1' G3    2.2200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  21830 'EXST1'  G3   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  21830 'HYGOV'  G3   0.50000E-01  0.30000       6.0000      0.50000E-01
         0.10000      0.20000      0.99000       0.0000       1.0000
          1.1000       0.0000      0.80000E-01  /
  21840 'GENSAL' G1    3.1400      0.50000E-01  0.50000E-01   2.0550
          1.0000       1.4000      0.95000      0.40000      0.25000
         0.13000      0.12000      0.40000    /
  21840 'MAXEX1' G1    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  21840 'EXST1'  G1   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       5.4000      -5.0000
         0.38000E-01  0.10000       1.0000    /
  21840 'HYGOV'  G1   0.50000E-01  0.60000       8.0000      0.50000E-01
         0.10000      0.20000      0.95000      0.60000       2.0000
          1.0500      0.50000      0.80000E-01  /
  21860 'GENSAL' G1    5.4900      0.50000E-01  0.50100E-01   2.3800
          1.0000       1.1000      0.66000      0.27000      0.23000
         0.11000      0.16000      0.44600    /
  21860 'MAXEX1' G1    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  21860 'EXST1'  G1   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  21860 'HYGOV'  G1   0.50000E-01  0.80000       10.000      0.50000E-01
         0.10000      0.20000      0.99000       0.0000       2.6600
          1.0500      0.50000      0.80000E-01  /
  21870 'GENSAL' G2    5.4900      0.50000E-01  0.50100E-01   2.3800
          1.0000       1.1000      0.40000      0.30000      0.23000
         0.11000      0.16000      0.44600    /
  21870 'MAXEX1' G2    2.0200       2.0000       40.000       1.5000    
          50.000       1.5000       60.000       1.0000       50.000    
         -1.0000    /
  21870 'EXST1'  G2   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  21870 'HYGOV'  G2   0.50000E-01  0.80000       10.000      0.50000E-01
         0.10000      0.20000      0.99000      0.40000       2.6600
          1.0500      0.50000      0.80000E-01  /
  21880 'GENSAL' G1    5.4900      0.50000E-01  0.50000E-01   2.7400
          1.0000       1.4600      0.70000      0.35000      0.22000
         0.14000      0.16000      0.44600    /
  21880 'MAXEX1' G1    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  21880 'EXST1'  G1   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  21880 'HYGOV'  G1   0.50000E-01  0.80000       10.000      0.50000E-01
         0.10000      0.20000      0.99000      0.40000       2.6600
          1.0500      0.50000      0.80000E-01  /
  21890 'GENSAL' G2    5.4900      0.50000E-01  0.50000E-01   2.7400
          1.0000       1.4600      0.70000      0.35000      0.22000
         0.14000      0.16000      0.44600    /
  21890 'MAXEX1' G2    2.0200       1.9500       30.000       1.5000    
          40.000       1.1000       60.000       1.0000       50.000    
         -1.0000    /
  21890 'EXST1'  G2   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  21890 'HYGOV'  G2   0.50000E-01  0.80000       10.000      0.50000E-01
         0.10000      0.20000      0.99000      0.40000       2.6600
          1.0500      0.50000      0.80000E-01  /
  21900 'GENSAL' G3    5.4900      0.50000E-01  0.50000E-01   2.7400
          1.0000       1.4600      0.70000      0.35000      0.22000
         0.14000      0.16000      0.44600    /
  21900 'MAXEX1' G3    2.0200       2.0000       40.000       1.5000    
          50.000       1.5000       60.000       1.0000       50.000    
         -1.0000    /
  21900 'EXST1'  G3   0.20000E-01  0.15000     -0.15000      0.30000
          5.0000       150.00      0.10000       6.4000      -6.0000
         0.38000E-01  0.10000       1.0000    /
  21900 'HYGOV'  G3   0.50000E-01  0.80000       10.000      0.50000E-01
         0.10000      0.20000      0.99000      0.40000       2.6600
          1.0500      0.50000      0.80000E-01  /
  21910 'GENSAL' G1    6.6000      0.12100      0.12000       2.3800
          1.0000       1.2000      0.68500      0.28000      0.18000
         0.11000      0.16000      0.44600    /
  21910  'URST5T'  G1
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       4.3500      -3.8000       0.0000       0.0000    /
  21910 'HYGOV'  G1   0.50000E-01   1.0900       10.400      0.99000E-01
         0.90000      0.20000      0.85000       0.0000       2.6000
          1.2000      0.30000      0.80000E-01  /
  21920 'GENSAL' G2    6.6000      0.12100      0.12000       2.3800
          1.0000       1.2000      0.68500      0.28000      0.18000
         0.11000      0.16000      0.44600    /
  21920 'HYGOV'  G2   0.50000E-01   1.0900       10.400      0.99000E-01
         0.90000      0.20000      0.85000       0.0000       2.6000
          1.2000      0.30000      0.80000E-01  /
  21960 'GENSAL' G1    5.4500      0.45000E-01  0.97000E-01   2.9850
          0.0000       1.2200      0.73000      0.28000      0.19000
         0.13000      0.37140E-01  0.16550    /
  21960 'COMP'   G1   0.50000E-01/
  21960  'URST5T'  G1
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       6.5000      -5.2000       0.0000       0.0000    /
  21960 'HYGOV'  G1   0.40000E-01  0.50000       3.0000      0.50000E-01
         0.10000      0.10000       1.0000       0.0000      0.52500
          1.2200      0.45000      0.80000E-01  /
  21970 'GENSAL' G2    5.4500      0.45000E-01  0.97000E-01   2.9850
          0.0000       1.2200      0.73000      0.28000      0.19000
         0.13000      0.37140E-01  0.16550    /
  21970 'COMP'   G2   0.50000E-01/
  21970  'URST5T'  G2
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       6.5000      -5.2000       0.0000       0.0000    /
  21970 'HYGOV'  G2   0.40000E-01  0.50000       3.0000      0.50000E-01
         0.10000      0.10000       1.0000       0.0000      0.52500
          1.2200      0.45000      0.80000E-01  /
  30001 'GENROU' GE    6.0890      0.28500E-01  0.80000      0.60000E-01
          3.9980       0.0000       2.0000       1.9000      0.21500
         0.60000      0.13600      0.10000      0.49500E-01  0.19590    /
  30001 'EXST1'  GE   0.20000E-01   15.000      -15.000      0.30000
         0.80000       100.00       0.0000       5.5000      -5.0000
         0.20000       0.0000       1.0000    /
  30007 'GENROU' 1     7.7400      0.69700E-01   1.5000      0.44500E-01
          2.6000       0.0000       1.9900       1.9000      0.36500
         0.50000      0.30600      0.15000      0.30000E-01  0.40000    /
  30007 'SEXS'   1    0.20000       15.000       50.000      0.25000
          0.0000       5.0000    /
  30007 'TGOV1'  1    0.40000E-01  0.10000      0.90000      0.38500
         0.30000       7.0000      0.10000    /
  30008 'GENROE' G1    6.9310      0.49000E-01  0.77000      0.73000E-01
          4.2408       0.0000       1.4214       1.3742      0.32410
         0.48540      0.23880      0.19200      0.94867E-01  0.62000    /
  30008 'PSS2B'  G1         2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       8.4800      0.99000       1.0000
         0.50000      0.12500       20.000      0.15000      0.20000E-01
         0.15000      0.20000E-01  0.25000      0.10000       99.000
         -99.000       99.000      -99.000      0.50000E-01 -0.50000E-01 /
  30008 'AC7B' G1
         0.15000E-01    40.000        10.000        0.0000
          1.0000        8.0000       -8.0000        15.000
          30.000        5.0000       -4.5000        0.0000
          0.0000        0.0000        1.0000        0.0000
          1.0000       0.20000       0.40000        1.0000
          1.1710        5.0000        0.0000        2.6330
         0.39120        3.5100       0.66700      /
  30017 'GENROU' G4    7.5800      0.22000E-01  0.59000      0.39000E-01
          3.5000       0.0000       2.0500       1.9800      0.27500
         0.35400      0.18100      0.15000      0.12000      0.50000    /
  30017 'EXST1'  G4   0.20000E-01   15.000      -15.000      0.30000
         0.80000       100.00       0.0000       5.5000      -5.0000
         0.20000       0.0000       1.0000    /
  30018 'GENROU' G5    7.5800      0.22000E-01  0.59000      0.39000E-01
          3.5000       0.0000       2.0500       1.9800      0.27500
         0.35400      0.18100      0.15000      0.12000      0.50000    /
  30018 'EXST1'  G5   0.20000E-01   15.000      -15.000      0.30000
         0.80000       100.00       0.0000       5.5000      -5.0000
         0.20000       0.0000       1.0000    /
  30040 'GENROU' G4    5.8700      0.96000E-01  0.70000      0.10000
          3.3800       0.0000       1.9050       1.8500      0.21000
         0.80000      0.14000      0.10000      0.61870E-01  0.35000    /
  30040 'EXST1'  G4   0.20000E-01   15.000      -15.000      0.30000
         0.80000       100.00       0.0000       7.0000      -7.0000
         0.20000       0.0000       1.0000    /
  30046 'GENSAL' G2    6.0000      0.39700E-01  0.54500E-01   3.3500
          0.0000       1.0300      0.56700      0.36200      0.23700
         0.15800      0.42510E-01  0.40000    /
  30046 'EXST1'  G2   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  30047 'GENSAL' G1    6.0000      0.39700E-01  0.54500E-01   3.3500
          0.0000       1.0300      0.56700      0.36200      0.23700
         0.15800      0.42510E-01  0.40000    /
  30047 'EXST1'  G1   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  30047 'HYGOV'  G1   0.40000E-01  0.60000       6.8000      0.50000E-01
         0.50000      0.30000E-01   1.0000       0.0000       1.7000
          1.2100       0.0000      0.13000      /
  30056 'GENSAL' G2    6.0000      0.39700E-01  0.54500E-01   3.3500
          0.0000       1.0300      0.56700      0.36200      0.23700
         0.15800      0.42510E-01  0.40000    /
  30056 'EXST1'  G2   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  30057 'GENSAL' G1    6.0000      0.39700E-01  0.54500E-01   3.3500
          0.0000       1.0300      0.56700      0.36200      0.23700
         0.15800      0.42510E-01  0.40000    /
  30057 'EXST1'  G1   0.20000E-01   15.000      -15.000      0.30000
         0.80000       250.00       0.0000       5.5000      -5.0000
         0.20000       0.0000       1.0000    /
  30057 'HYGOV'  G1   0.40000E-01  0.60000       6.8000      0.50000E-01
         0.50000      0.30000E-01   1.0000       0.0000       1.7000
          1.2100       0.0000      0.13000      /
  30078 'GENSAL' GE    5.1180      0.90000E-01  0.27000       2.7000
          0.0000       1.0700      0.63300      0.41000      0.28000
         0.18000      0.10000      0.30000    /
  30078 'EXST1'  GE   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  30087 'GENSAL' GE    3.1000      0.82000E-01  0.82000E-01  0.80000
          0.0000       1.1900      0.73000      0.38000      0.30000
         0.15000      0.90000E-01  0.45000    /
  30087  'URST5T'  GE
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       5.5000      -4.5000       0.0000       0.0000    /
  30090 'GENSAL' GE    5.0000      0.50000E-01  0.10000       3.0200
          0.0000       1.1600      0.63200      0.43200      0.29000
         0.19000      0.10000      0.40000    /
  30090 'EXST1'  GE   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  30095 'GENSAL' GE    5.0000      0.50000E-01  0.10000       3.0200
          0.0000       1.1600      0.63200      0.43200      0.29000
         0.19000      0.10000      0.40000    /
  30095 'EXST1'  GE   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  30100 'GENSAL' GE    5.0000      0.50000E-01  0.10000       2.4700
          0.0000       1.1600      0.63200      0.43200      0.29000
         0.19000      0.10000      0.40000    /
  30100 'EXST1'  GE   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  30102 'GENSAL' G4    5.3230      0.60000E-01  0.82000E-01   3.2700
          0.0000       1.1910      0.77400      0.28100      0.19600
         0.13000      0.90000E-01  0.45000    /
  30102  'URST5T'  G4
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       5.5000      -4.5000       0.0000       0.0000    /
  30102 'GENSAL' GE    3.1000      0.82000E-01  0.82000E-01   3.5000
          0.0000       1.4550      0.73000      0.38000      0.28000
         0.15000      0.90000E-01  0.45000    /
  30102  'URST5T'  GE
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       5.5000      -4.5000       0.0000       0.0000    /
  30105 'GENSAL' GE    5.0000      0.50000E-01  0.10000       2.4700
          0.0000       1.1600      0.63200      0.43200      0.28000
         0.18000      0.10000      0.40000    /
  30105 'EXST1'  GE   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  30106 'GENSAL' GE    5.0000      0.50000E-01  0.10000       2.4700
          0.0000       1.1160      0.74800      0.38400      0.25800
         0.16000      0.10000      0.30000    /
  30106 'EXST1'  GE   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  30107 'GENSAL' G3    3.2670      0.25000E-01  0.50000E-01   4.8000
          0.0000       1.1630      0.75500      0.26700      0.20500
         0.13600      0.13000      0.45000    /
  30107  'URST5T'  G3
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       5.5000      -4.5000       0.0000       0.0000    /
  30108 'GENSAL' GE    5.0000      0.50000E-01  0.10000       3.0200
          0.0000       1.3260      0.76600      0.45800      0.30300
         0.19000      0.10000      0.40000    /
  30108 'EXST1'  GE   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  30186 'GENSAL' GE    5.2900      0.90000E-01  0.27000       2.7000
          0.0000       1.1100      0.75000      0.40000      0.32400
         0.16000      0.10000      0.30000    /
  30187 'GENSAL' GE    3.2670      0.25000E-01  0.50000E-01   4.8000
          0.0000       1.1630      0.75500      0.26700      0.18700
         0.13600      0.13000      0.45000    /
  30187  'URST5T'  GE
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       5.5000      -4.5000       0.0000       0.0000    /
  30188 'GENSAL' GE    5.2900      0.90000E-01  0.27000       2.7000
          0.0000       1.0500      0.75000      0.40000      0.32400
         0.16000      0.10000      0.30000    /
  30188 'EXST1'  GE   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  31130 'GENSAL' G1    3.2670      0.25000E-01  0.50000E-01   5.3000
          0.0000       1.1630      0.75500      0.26700      0.20500
         0.13600      0.13000      0.45000    /
  31130  'URST5T'  G1
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       5.5000      -4.5000       0.0000       0.0000    /
  31200 'GENROU' G6    9.0980      0.45000E-01   1.0110      0.71000E-01
          3.5000       0.0000       1.9617       1.9176      0.27730
         0.43380      0.21500      0.19130      0.14080      0.50780    /
  31200 'EXST1'  G6   0.20000E-01   15.000      -15.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
         0.20000       0.0000       1.0000    /
  31200 'IEEEG1' G6         0           0        16.700      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  31220 'GENSAL' GE    3.1000      0.82000E-01  0.82000E-01  0.80000
          0.0000       1.3500      0.82000      0.38000      0.30000
         0.15000      0.90000E-01  0.45000    /
  31220  'URST5T'  GE
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       5.5000      -4.5000       0.0000       0.0000    /
  31320 'GENSAL' GE    3.2670      0.25000E-01  0.50000E-01   2.8000
          0.0000       1.1630      0.75500      0.26700      0.20500
         0.13600      0.13000      0.45000    /
  31320  'URST5T'  GE
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       5.5000      -4.5000       0.0000       0.0000    /
  31370 'GENSAL' GE    3.1000      0.82000E-01  0.82000E-01   2.2000
          0.0000       1.0000      0.66000      0.38000      0.28000
         0.15000      0.90000E-01  0.45000    /
  31370  'URST5T'  GE
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       5.5000      -4.5000       0.0000       0.0000    /
  31640 'GENSAL' GE    3.1000      0.82000E-01  0.82000E-01   2.2000
          0.0000       1.1900      0.73000      0.38000      0.28000
         0.15000      0.90000E-01  0.45000    /
  31640  'URST5T'  GE
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          5000.0       5.5000      -4.5000       0.0000       0.0000    /
  44189 'GENROU' G1    6.2980      0.12940      0.76440      0.13000
          3.0000       0.0000       2.1500       2.0500      0.36400
         0.67500      0.27000      0.17340      0.11000      0.48000    /
  44189 'EXST1'  G1   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44189 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  44189 'GENROU' G3    6.2980      0.12940      0.76440      0.13000
          3.0000       0.0000       2.1500       2.0500      0.36400
         0.67500      0.27000      0.17340      0.11000      0.48000    /
  44189 'EXST1'  G3   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44189 'IEEEG1' G3         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  44189 'GENROU' G4    6.2980      0.12940      0.76440      0.13000
          3.0000       0.0000       2.1500       2.0500      0.36400
         0.67500      0.27000      0.17340      0.11000      0.48000    /
  44189 'EXST1'  G4   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44189 'IEEEG1' G4         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  44201 'GENROU' G3    6.3000      0.12940       1.0000      0.13000
          3.5000       0.0000       2.1500       2.0500      0.36400
         0.67500      0.27000      0.17600      0.11000      0.48000    /
  44201 'EXST1'  G3   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44201 'IEEEG1' G3         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  44202 'GENROU' G4    6.3000      0.12940       1.0000      0.13000
          3.5000       0.0000       2.1500       2.0500      0.36400
         0.67500      0.27000      0.17600      0.11000      0.48000    /
  44202 'EXST1'  G4   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44202 'IEEEG1' G4         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  44203 'GENROU' G5    6.3000      0.12940       1.0000      0.13000
          3.5000       0.0000       2.1500       2.0500      0.36400
         0.67500      0.27000      0.17600      0.11000      0.48000    /
  44203 'EXST1'  G5   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44203 'IEEEG1' G5         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  44207 'GENROU' 12    8.7400      0.40000E-01  0.50000      0.60000E-01
          7.2900       0.0000       1.8100       1.6900      0.33500
         0.65000      0.26000      0.17900      0.11000      0.48000    /
  44207 'IEEEST' 12         3            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.20000E-01   3.5000       3.5000
        -0.30000      0.60000E-01 -0.60000E-01   0.0000       0.0000    /
  44207 'EXST1'  12   0.20000E-01   10.000      -10.000      0.50000
          5.0000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44208 'GENROU' 34    8.7400      0.40000E-01  0.50000      0.60000E-01
          7.2900       0.0000       1.8100       1.6900      0.33500
         0.65000      0.26000      0.17900      0.11000      0.48000    /
  44208 'IEEEST' 34         3            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.20000E-01   3.5000       3.5000
        -0.30000      0.60000E-01 -0.60000E-01   0.0000       0.0000    /
  44208 'EXST1'  34   0.20000E-01   10.000      -10.000      0.50000
          5.0000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44209 'GENROU' 56    8.7400      0.40000E-01  0.50000      0.60000E-01
          7.2900       0.0000       1.8100       1.6900      0.33500
         0.65000      0.26000      0.17900      0.11000      0.48000    /
  44209 'IEEEST' 56         3            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.20000E-01   3.5000       3.5000
        -0.30000      0.60000E-01 -0.60000E-01   0.0000       0.0000    /
  44209 'EXST1'  56   0.20000E-01   10.000      -10.000      0.50000
          5.0000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44210 'GENROU' 78    8.7400      0.40000E-01  0.50000      0.60000E-01
          7.2900       0.0000       1.8100       1.6900      0.33500
         0.65000      0.26000      0.17900      0.11000      0.48000    /
  44210 'IEEEST' 78         3            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.20000E-01   3.5000       3.5000
        -0.30000      0.60000E-01 -0.60000E-01   0.0000       0.0000    /
  44210 'EXST1'  78   0.20000E-01   10.000      -10.000      0.50000
          5.0000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44222 'GENROU' G3    6.2980      0.12940      0.76440      0.13000
          3.0000       0.0000       2.1500       2.0500      0.36400
         0.67500      0.27000      0.17340      0.11000      0.48000    /
  44222 'EXST1'  G3   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44222 'IEEEG1' G3         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  44223 'GENROU' G1    6.2980      0.12940      0.76440      0.13000
          3.0000       0.0000       2.1500       2.0500      0.36400
         0.67500      0.27000      0.17340      0.11000      0.48000    /
  44223 'EXST1'  G1   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  44223 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  46480 'GENCLS' GE    1.8000       2.0000    /
  46515 'GENSAL' GE    5.0000      0.50000E-01  0.10000       3.0200
          0.0000       1.1600      0.63200      0.43200      0.27800
         0.19000      0.10000      0.40000    /
  46515 'EXST1'  GE   0.20000E-01   15.000      -15.000       1.0000
          100.00       5000.0       0.0000       5.5000      -5.0000
          0.0000       0.0000       1.0000    /
  47001 'GENSAL' G1    6.5000      0.10340      0.14720       3.3500
          0.0000       1.2450      0.92500      0.37300      0.30300
         0.20200      0.14540      0.48000    /
  47001 'STAB1'  G1   0.52000      0.26000       81.000      0.50000E-01
         0.19000E-01   1.0500       10.000    /
  47001 'IEEEX1' G1   0.20000       2.0000       0.0000      0.50000E-01
          1.0500       7.0000      -7.0000       1.0000      0.10000
          0.0000       1.0000       0.0000       1.0000       0.0000
          4.0000       0.0000    /
  47001 'HYGOV'  G1   0.50000E-01  0.36000       5.8900      0.50000E-01
         0.25000      0.16000       1.0000       0.0000       1.4710
          1.0500       0.0000      0.80000E-01  /
  47001 'GENSAL' G2    6.5000      0.10340      0.14720       3.3500
          0.0000       1.2450      0.92500      0.37300      0.30300
         0.20200      0.14540      0.48000    /
  47001 'STAB1'  G2   0.52000      0.26000       81.000      0.50000E-01
         0.19000E-01   1.0500       10.000    /
  47001 'IEEEX1' G2   0.20000       2.0000       0.0000      0.50000E-01
          1.0500       7.0000      -7.0000       1.0000      0.10000
          0.0000       1.0000       0.0000       1.0000       0.0000
          4.0000       0.0000    /
  47001 'HYGOV'  G2   0.50000E-01  0.36000       5.8900      0.50000E-01
         0.25000      0.16000       1.0000       0.0000       1.4710
          1.0500       0.0000      0.80000E-01  /
  47003 'GENSAL' G3    6.5000      0.10340      0.14720       3.3500
          0.0000       1.2450      0.92500      0.37300      0.30300
         0.20200      0.14540      0.48000    /
  47003 'STAB1'  G3   0.52000      0.26000       81.000      0.50000E-01
         0.19000E-01   1.0500       10.000    /
  47003 'IEEEX1' G3   0.20000       2.0000       0.0000      0.50000E-01
          1.0500       7.0000      -7.0000       1.0000      0.10000
          0.0000       1.0000       0.0000       1.0000       0.0000
          4.0000       0.0000    /
  47003 'HYGOV'  G3   0.50000E-01  0.36000       5.8900      0.50000E-01
         0.25000      0.16000       1.0000       0.0000       1.4710
          1.0500       0.0000      0.80000E-01  /
  47011 'GENROU' G1    7.2900      0.40200E-01   1.6000      0.48300E-01
          3.7200       0.0000       2.5000       2.4000      0.32000
         0.39000      0.23900      0.19000      0.11000      0.48000    /
  47011 'EXST1'  G1   0.20000E-01   10.000      -10.000       2.0000
          200.00       5000.0       0.0000       6.5000      -5.5000
          0.0000       0.0000       1.0000    /
  47011 'TGOV1'  G1   0.50000E-01  0.40000      0.85000      0.30000
          1.5000       5.0000       0.0000    /
  47021 'GENROU' G1    6.3870      0.20140       1.1820      0.70700E-01
          3.3000       0.0000       1.8100       1.7380      0.33300
         0.50000      0.19800      0.15000      0.86000E-01  0.48000    /
  47021 'EXST1'  G1   0.10000E-01   10.000      -10.000       0.0000
          0.0000       50.000      0.40000E-01   6.5000      -5.5000
          0.0000      0.20000E-01   1.0000    /
  47021 'IEEEG1' G1         0           0        20.000      0.15000
          0.0000      0.10000      0.10000     -0.10000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
  47022 'GENROU' G2    6.3870      0.20140       1.1820      0.70700E-01
          3.3000       0.0000       1.8100       1.7380      0.33300
         0.50000      0.19800      0.15000      0.86000E-01  0.48000    /
  47022 'EXST1'  G2   0.10000E-01   10.000      -10.000       0.0000
          0.0000       50.000      0.40000E-01   6.5000      -5.5000
          0.0000      0.20000E-01   1.0000    /
  47022 'IEEEG1' G2         0           0        20.000      0.15000
          0.0000      0.10000      0.10000     -0.10000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
  47023 'GENROU' G3    7.4500      0.51900E-01   1.4000      0.70000E-01
          4.2000       0.0000       2.0700       1.9870      0.29000
         0.44000      0.22900      0.15300      0.11000      0.48000    /
  47023 'ESAC4A' G3   0.50000E-01   1.0000      -1.0000      0.30000
         0.70000       41.200      0.10000       5.5000      -5.0000
         0.20000    /
  47023 'TGOV1'  G3   0.50000E-01  0.40000      0.85000      0.30000
          1.5000       5.0000       0.0000    /
  47024 'GENROU' G4    7.4500      0.51900E-01   1.4000      0.70000E-01
          4.2000       0.0000       2.0700       1.9870      0.29000
         0.44000      0.22900      0.15300      0.11000      0.48000    /
  47024 'ESAC4A' G4   0.50000E-01   1.0000      -1.0000      0.30000
         0.70000       41.200      0.10000       5.5000      -5.0000
         0.20000    /
  47024 'TGOV1'  G4   0.50000E-01  0.40000      0.85000      0.30000
          1.5000       5.0000       0.0000    /
  47025 'GENROU' G5    7.4500      0.51900E-01   1.4000      0.70000E-01
          4.2000       0.0000       2.0700       1.9870      0.29000
         0.44000      0.22900      0.15300      0.11000      0.48000    /
  47025 'ESAC4A' G5   0.50000E-01   1.0000      -1.0000      0.30000
         0.70000       41.200      0.10000       5.5000      -5.0000
         0.20000    /
  47025 'TGOV1'  G5   0.50000E-01  0.40000      0.85000      0.30000
          1.5000       5.0000       0.0000    /
  47031 'GENROU' G1    7.3000      0.31700E-01   1.3650      0.85500E-01
          3.5900       0.0000       2.5600       2.5100      0.38000
         0.57000      0.24000      0.16000      0.11000      0.48000    /
  47031 'EXST1'  G1   0.20000E-01   10.000      -10.000       2.0000
          200.00       5000.0       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
  47031 'TGOV1'  G1   0.50000E-01  0.40000      0.87000      0.30000
          1.5000       5.0000       0.0000    /
  47032 'GENROU' G2    7.3000      0.31700E-01   1.3650      0.85500E-01
          3.5900       0.0000       2.5600       2.5100      0.38000
         0.57000      0.24000      0.16000      0.11000      0.48000    /
  47032 'EXST1'  G2   0.20000E-01   10.000      -10.000       2.0000
          200.00       5000.0       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
  47032 'TGOV1'  G2   0.50000E-01  0.40000      0.87000      0.30000
          1.5000       5.0000       0.0000    /
  47041 'GENROU' G1    6.5000      0.49000E-01   1.0610      0.75800E-01
          2.9150       0.0000       2.2100       2.1220      0.25000
         0.54000      0.20900      0.13900      0.11000      0.48000    /
  47041 'EXST1'  G1   0.20000E-01   10.000      -10.000       0.0000
          0.0000       50.000      0.80000E-01   5.5000      -5.0000
          0.0000      0.30000E-01  0.90000    /
  47041 'TGOV1'  G1   0.50000E-01  0.40000      0.85000      0.30000
          1.5000       5.0000       0.0000    /
  47042 'GENROU' G2    5.5000      0.25840       1.3206      0.30480
          2.3440       0.0000       2.2260       2.0930      0.35600
         0.42000      0.24800      0.16500      0.30000E-01  0.40000    /
  47042 'EXAC4 ' G2   0.10000E-01  0.20000     -0.20000       1.1000
          10.000       200.00      0.80000E-01   6.0000      -5.5000
         0.10000    /
  47042 'IEEEG1' G2         0           0        16.667       0.0000
          0.0000      0.10000      0.10000     -0.10000      0.85000
         0.47300      0.40000      0.30000       0.0000       10.000
         0.40000       0.0000      0.50000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
  47051 'GENSAL' G1    4.9500      0.76000E-01  0.11250       4.1000
          0.0000       1.1000      0.45000      0.40000      0.20000
         0.14000      0.16480      0.50000    /
  47051 'EXST1'  G1   0.20000E-01   10.000      -10.000       3.0000
          300.00       5000.0       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
  47051 'HYGOV'  G1   0.40000E-01  0.36000       5.8900      0.50000E-01
         0.25000      0.16000       1.0000       0.0000       1.4710
          1.2000       0.0000      0.80000E-01  /
  47052 'GENSAL' G2    4.9500      0.76000E-01  0.11250       4.1000
          0.0000       1.1000      0.45000      0.40000      0.20000
         0.14000      0.16480      0.50000    /
  47052 'EXST1'  G2   0.20000E-01   10.000      -10.000       3.0000
          300.00       5000.0       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
  47052 'HYGOV'  G2   0.40000E-01  0.36000       5.8900      0.50000E-01
         0.25000      0.16000       1.0000       0.0000       1.4710
          1.2000       0.0000      0.80000E-01  /
  47071 'GENSAL' G1    10.480      0.57300E-01  0.16470       5.1900
          0.0000       1.1800      0.78000      0.29000      0.16000
         0.10700      0.11000      0.48000    /
  47071 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       50.000      0.80000E-01   5.0000      -4.5000
          0.0000       0.0000       1.0000    /
  47071 'HYGOV'  G1   0.40000E-01  0.36000       5.8900      0.50000E-01
         0.25000      0.16000       1.0000       0.0000       1.4710
          1.2000       0.0000      0.80000E-01  /
  47081 'GENSAL' G1    5.7800      0.40000E-01  0.60000E-01   3.5650
          0.0000       1.0200      0.59000      0.24000      0.13500
         0.10100      0.13220      0.48000    /
  47081 'IEEET1' G1   0.20000E-01   50.000      0.15000       1.5000
         -1.5000       0.0000       2.0000      0.12000      0.80000
          0.0000       2.1000      0.35000E-01   2.5000      0.60000    /
  47081 'HYGOV'  G1   0.50000E-01  0.31000       4.3900      0.50000E-01
         0.25000      0.16000       1.0000       0.0000       1.0980
          1.2000       0.0000      0.80000E-01  /
  47101 'GENROU' G1    5.8700      0.96000E-01  0.70000      0.10000
          3.3800       0.0000       1.9050       1.8500      0.24000
         0.80000      0.18300      0.15000      0.61870E-01  0.35000    /
  47101 'EXST1'  G1   0.20000E-01   15.000      -15.000      0.30000
         0.80000       100.00       0.0000       7.0000      -7.0000
         0.20000       0.0000       1.0000    /
  47102 'GENROU' G2    6.8500      0.13280       1.0000      0.18580
          4.0500       0.0000       1.9320       1.8000      0.31200
         0.49500      0.19800      0.15000      0.66700E-01  0.22700    /
  47102 'EXST1'  G2   0.20000E-01   10.000      -10.000       4.0000
          400.00       5000.0       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
  47161 'GENROU' G1    5.8700      0.96000E-01  0.70000      0.10000
          3.3800       0.0000       1.9050       1.8500      0.31200
         0.80000      0.24700      0.15000      0.61870E-01  0.35000    /
  47161 'EXST1'  G1   0.20000E-01   15.000      -15.000      0.30000
         0.80000       100.00       0.0000       7.0000      -7.0000
         0.20000       0.0000       1.0000    /
  47241 'GENROU' G1    6.8500      0.13280       1.0000      0.18580
          4.0500       0.0000       1.9320       1.8000      0.31200
         0.49500      0.24700      0.15000      0.66700E-01  0.22700    /
  47241 'EXST1'  G1   0.20000E-01   10.000      -10.000       4.0000
          400.00       5000.0       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
  47251 'GENROU' G1    5.8700      0.96000E-01  0.70000      0.10000
          3.3800       0.0000       1.9050       1.8500      0.32000
         0.80000      0.24700      0.10000      0.61870E-01  0.35000    /
  47251 'EXST1'  G1   0.20000E-01   15.000      -15.000      0.30000
         0.80000       100.00       0.0000       7.0000      -7.0000
         0.20000       0.0000       1.0000    /
  48501 'GENSAL' G1    6.5000      0.85900E-01  0.93800E-01   4.3000
          0.0000       1.0000      0.60000      0.26000      0.20600
         0.13700      0.11000      0.48000    /
  48501 'IEEET1' G1   0.20000E-01   50.000      0.10000       0.0000
          0.0000       0.0000       2.0000      0.10000      0.90000
          0.0000       2.1000      0.35000E-01   2.5000      0.60000    /
  48502 'GENSAL' G2    6.5000      0.85900E-01  0.93800E-01   4.3000
          0.0000       1.0000      0.60000      0.26000      0.20600
         0.13700      0.11000      0.48000    /
  48502 'IEEET1' G2   0.20000E-01   50.000      0.10000       0.0000
          0.0000       0.0000       2.0000      0.10000      0.90000
          0.0000       2.1000      0.35000E-01   2.5000      0.60000    /
  48503 'GENSAL' G3    6.5000      0.85900E-01  0.93800E-01   4.3000
          0.0000       1.0000      0.60000      0.26000      0.20600
         0.13700      0.11000      0.48000    /
  48503 'IEEET1' G3   0.20000E-01   50.000      0.10000       0.0000
          0.0000       0.0000       2.0000      0.10000      0.90000
          0.0000       2.1000      0.35000E-01   2.5000      0.60000    /
  48511 'GENROU' G1    6.4800      0.19820       1.0700      0.73200E-01
          2.9900       0.0000       2.0600       1.9780      0.30000
         0.61000      0.22700      0.15100      0.11000      0.48000    /
  48511 'IEEET1' G1   0.20000E-01   100.00      0.10000       10.000
         -10.000     -0.50000E-01  0.50000      0.10000       1.0000
          0.0000       2.1000      0.35000E-01   2.5000      0.60000    /
  48511 'TGOV1'  G1   0.50000E-01  0.40000       1.0000      0.30000
          1.5000       5.0000       0.0000    /
  48521 'GENSAL' G1    5.0190      0.90600E-01  0.15610       3.5000
          0.0000      0.94000      0.73000      0.38000      0.26000
         0.14000      0.11000      0.48000    /
  48521 'EXST1'  G1   0.20000E-01   10.000      -10.000       4.0000
          400.00       5000.0       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
  48526 'GENSAL' G6    5.0190      0.90600E-01  0.15610       3.5000
          0.0000      0.94000      0.73000      0.38000      0.26000
         0.14000      0.11000      0.48000    /
  48526 'EXST1'  G6   0.20000E-01   10.000      -10.000       4.0000
          400.00       5000.0       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
  48527 'GENSAL' G7    5.0190      0.90600E-01  0.15610       3.5000
          0.0000      0.94000      0.73000      0.38000      0.26000
         0.14000      0.11000      0.48000    /
  48527 'EXST1'  G7   0.20000E-01   10.000      -10.000       4.0000
          400.00       5000.0       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
  70002 'GENROU' G1    6.8000      0.51300E-01  0.88800      0.48500E-01
          2.9800       0.0000       1.6100       1.5460      0.31000
         0.47000      0.24800      0.16500      0.70700E-01  0.48000    /
  70002 'EXST1'  G1   0.20000E-01   10.000      -10.000       2.0000
          200.00       4000.0       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
  70002 'TGOV1'  G1   0.50000E-01  0.40000      0.85000      0.30000
          1.5000       5.0000       0.0000    /
  70003 'GENROU' G1    6.8000      0.51300E-01  0.88800      0.48500E-01
          2.9800       0.0000       1.6100       1.5460      0.31000
         0.47000      0.24800      0.16500      0.70700E-01  0.48000    /
  70003 'EXST1'  G1   0.20000E-01   10.000      -10.000       2.0000
          200.00       4000.0       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
  70003 'TGOV1'  G1   0.50000E-01  0.40000      0.85000      0.30000
          1.5000       5.0000       0.0000    /
  80280 'GENSAL' G1    6.4690      0.39800E-01  0.27260       2.8900
          0.0000       1.8500       1.8500      0.27000      0.19000
         0.11840       0.0000       0.0000    /
  80280 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  80280 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  80300 'GENSAL' G1    8.0590      0.40000E-01  0.22500       3.5000
          0.0000       1.9000       1.7000      0.30200      0.20400
         0.12310       0.0000       0.0000    /
  80300 'IEEEST' G1         3            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.20000E-01   3.5000       3.5000
        -0.30000      0.60000E-01 -0.60000E-01   0.0000       0.0000    /
  80300 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  80300 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  80320 'GENSAL' G1    6.4690      0.39800E-01  0.27260       2.8900
          0.0000       1.8500       1.8500      0.27000      0.19000
         0.11840       0.0000       0.0000    /
  80320 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  80320 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  80340 'GENSAL' G1    6.4690      0.39800E-01  0.27260       2.8900
          0.0000       1.8500       1.8500      0.27000      0.19000
         0.11840       0.0000       0.0000    /
  80340 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  80340 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  80350 'GENSAL' G1    6.4690      0.39800E-01  0.26530       3.0000
          0.0000       1.8500       1.8000      0.27000      0.19000
         0.11840       0.0000       0.0000    /
  80350 'IEEEST' G1         3            0       0.0000       0.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.20000E-01   3.5000       3.5000
        -0.30000      0.60000E-01 -0.60000E-01   0.0000       0.0000    /
  80350 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  80350 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  80380 'GENSAL' G1    6.2980      0.12940      0.76440       3.4000
          0.0000       2.1500       2.1500      0.36400      0.27000
         0.17340       0.0000       0.0000    /
  80380 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  80380 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  80400 'GENCLS' G1    3.7000       2.0000    /
  80430 'GENCLS' G1    5.5000       2.0000    /
  80440 'GENSAL' G1    6.4950      0.40600E-01  0.37700       3.9800
          0.0000       1.9500       1.9500      0.21000      0.15000
         0.94350E-01   0.0000       0.0000    /
  80440 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  80450 'GENCLS' G1    3.6000       2.0000    /
  80490 'GENSAL' G1    6.4950      0.40600E-01  0.37700       3.9800
          0.0000       1.9500       1.9500      0.21000      0.15000
         0.94350E-01   0.0000       0.0000    /
  80490 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  80490 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  80540 'GENCLS' G1    5.0000       2.0000    /
  90560 'GENSAL' G1    6.4690      0.39800E-01  0.26530       3.3000
          0.0000       1.8500       1.8000      0.27000      0.19000
         0.11840       0.0000       0.0000    /
  90560 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  90560 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  90570 'GENSAL' G1    6.2980      0.12940      0.76440       3.2000
          0.0000       2.1500       2.1500      0.36400      0.27000
         0.17340       0.0000       0.0000    /
  90570 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  90570 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  90590 'GENSAL' G1    7.6690      0.59800E-01  0.36320       3.6000
          0.0000       1.8000       1.7000      0.28000      0.22000
         0.15210       0.0000       0.0000    /
  90590 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  90590 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  90610 'GENSAL' G1    6.4950      0.40600E-01  0.37700       3.9800
          0.0000       1.9500       1.9500      0.21000      0.15000
         0.94350E-01   0.0000       0.0000    /
  90610 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  90610 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  90640 'GENSAL' G1    6.4690      0.39800E-01  0.27260       2.8900
          0.0000       1.8500       1.8500      0.27000      0.19000
         0.11840       0.0000       0.0000    /
  90640 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  90640 'HYGOV'  G1   0.50000E-01  0.10440       1.8040      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.50000
          1.2000      0.45000      0.80000E-01  /
  90690 'GENSAL' G1    6.4690      0.39800E-01  0.27260       2.8900
          0.0000       1.8500       1.8500      0.27000      0.19000
         0.11840       0.0000       0.0000    /
  90690 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  90690 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
  90740 'GENSAL' G1    6.4950      0.40600E-01  0.37700       3.9800
          0.0000       1.9500       1.9500      0.21000      0.15000
         0.94350E-01   0.0000       0.0000    /
  90740 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  90750 'GENCLS' G1    4.5000       2.0000    /
  90770 'GENSAL' G1    6.2980      0.12940      0.76440       3.5000
          0.0000       2.1500       2.1500      0.36400      0.27000
         0.17340       0.0000       0.0000    /
  90770 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  90840 'GENCLS' G1    5.0000       2.0000    /
  90860 'GENCLS' G1    3.0000       2.0000    /
  90890 'GENCLS' G1    3.7000       2.0000    /
  90900 'GENSAL' G1    6.4950      0.40600E-01  0.37700       3.9800
          0.0000       1.9500       1.9500      0.21000      0.15000
         0.94350E-01   0.0000       0.0000    /
  90900 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
  90900 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
 101240 'GENCLS' G1    5.0000       2.0000    /
 101250 'GENCLS' G1    3.5000       2.0000    /
 101290 'GENCLS' G1    5.0000       2.0000    /
 101300 'GENCLS' G1    4.1000       2.0000    /
 101360 'GENCLS' G1    4.2000       2.0000    /
 101380 'GENSAL' G1    6.4950      0.40600E-01  0.37700       3.9800
          0.0000       1.9500       1.9500      0.21000      0.15000
         0.94350E-01   0.0000       0.0000    /
 101380 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 101390 'GENCLS' G1    4.0000       2.0000    /
 111420 'GENCLS' G1    4.0000       2.0000    /
 111430 'GENCLS' G1    3.5000       2.0000    /
 111450 'GENSAL' G1    6.4690      0.39800E-01  0.27260       2.8900
          0.0000       1.8500       1.8500      0.27000      0.19000
         0.11840       0.0000       0.0000    /
 111450 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 111450 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
 111470 'GENSAL' G1    6.4690      0.39800E-01  0.26530       3.1000
          0.0000       1.8500       1.8000      0.27000      0.19000
         0.11840       0.0000       0.0000    /
 111470 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 111470 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
 111500 'GENSAL' G1    6.2980      0.12940      0.76440       3.4000
          0.0000       2.1500       2.1500      0.36400      0.27000
         0.17340       0.0000       0.0000    /
 111500 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 111500 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
 111530 'GENSAL' G1    6.2980      0.12940      0.76440       3.0000
          0.0000       2.1500       2.1500      0.36400      0.27000
         0.17340       0.0000       0.0000    /
 111530 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 111530 'IEEEG1' G1         0           0        20.000      0.30000
          0.0000      0.20000      0.10000     -0.20000       1.0000
          0.0000      0.10000      0.30000       0.0000       10.000
         0.70000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000       0.0000    /
 111600 'GENCLS' G1    3.2000       2.0000    /
 111620 'GENCLS' G1    3.7000       2.0000    /
 120010 'GENROU' G1    6.8500      0.13280       1.0000      0.18580
          4.0500       0.0000       1.9320       1.8000      0.31200
         0.49500      0.19800      0.15000      0.66700E-01  0.22700    /
 120010 'EXST1'  G1   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 120011 'GENROU' G1    6.8500      0.13280       1.0000      0.18580
          4.0500       0.0000       1.9320       1.8000      0.31200
         0.49500      0.19800      0.15000      0.66700E-01  0.22700    /
 120011 'EXST1'  G1   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130012 'GENROU' G1    6.4170      0.39600E-01  0.70000      0.10000
          3.5700       0.0000       1.8000       1.7000      0.32000
         0.50000      0.26000      0.14300      0.11000      0.35000    /
 130012 'EXAC1'  G1   0.25000E-01   0.0000       0.0000       200.00
         0.20000E-01   11.710      -10.050       1.1710      0.80000E-01
          1.0000       0.0000       0.0000       1.0000       2.6330
         0.39120       3.5100       0.0000    /
 130036 'GENROU' G1    5.8700      0.96000E-01  0.70000      0.10000
          3.3800       0.0000       2.1500       2.1000      0.36400
         0.80000      0.26900      0.17000      0.15000      0.35000    /
 130036 'EXAC1'  G1    0.0000       0.0000       0.0000       400.00
         0.20000E-01   8.0000      -8.0000      0.80000      0.50000E-01
          1.0000      0.20000      0.38000       1.0000       3.1400
         0.30000E-01   4.1800      0.10000    /
 130036 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 130045 'GENROU' G1    7.2900      0.40200E-01   1.6000      0.48300E-01
          3.7200       0.0000       2.2000       2.1000      0.32000
         0.39000      0.26900      0.19000      0.11000      0.48000    /
 130045 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130045 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 130046 'GENROU' G1    7.2900      0.40200E-01   1.6000      0.48300E-01
          3.7200       0.0000       2.2000       2.1000      0.32000
         0.39000      0.26900      0.19000      0.11000      0.48000    /
 130046 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130046 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 130053 'GENROU' G1    6.8000      0.39700E-01  0.89300      0.48500E-01
          2.9900       0.0000       1.6200       1.5550      0.31000
         0.47000      0.16700      0.13000      0.10160      0.48000    /
 130053 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       6.0000      -5.5000
          0.0000       0.0000       1.0000    /
 130085 'GENSAL' G1    5.0600      0.82000E-01  0.50000E-01   3.1660
          1.0000       1.1730      0.67300      0.34300      0.19500
         0.12000      0.17000      0.44000    /
 130085 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.5000
          0.0000       0.0000       1.0000    /
 130089 'GENROU' G1    7.4000      0.55700E-01   1.4580      0.64000E-01
          2.3510       0.0000       2.1400       2.0700      0.29000
         0.44000      0.24000      0.17000      0.18230      0.48000    /
 130089 'ESAC5A' G1   0.10000E-01   41.200      0.40000E-01   8.0000
         -8.0000       1.0000      0.80000      0.20000E-01   1.0000
          0.0000       0.0000       2.7000      0.29460       3.5500
         0.42470    /
 130089 'TGOV1'  G1   0.50000E-01  0.40000      0.85000       0.0000
          1.5000       5.0000       0.0000    /
 130090 'GENROU' G1    7.4000      0.55700E-01   1.4580      0.64000E-01
          2.3510       0.0000       2.1400       2.0700      0.29000
         0.44000      0.24000      0.17000      0.18230      0.48000    /
 130090 'ESAC5A' G1   0.10000E-01   41.200      0.40000E-01   8.0000
         -8.0000       1.0000      0.80000      0.20000E-01   1.0000
          0.0000       0.0000       2.7000      0.29460       3.5500
         0.42470    /
 130090 'TGOV1'  G1   0.50000E-01  0.40000      0.85000       0.0000
          1.5000       5.0000       0.0000    /
 130092 'GENROU' G1    6.8500      0.13280       1.0000      0.18580
          4.0500       0.0000       1.9320       1.8000      0.31200
         0.49500      0.20000      0.15000      0.66700E-01  0.22700    /
 130092 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130092 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.90000
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 130095 'GENSAL' G1    8.9600      0.13100      0.22920       4.2140
          2.0000      0.90220      0.50000      0.34150      0.23700
         0.12000      0.79000E-01  0.28500    /
 130095 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130095 'HYGOV'  G1   0.50000E-01  0.15160       2.5560      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.63900
          1.2000      0.45000      0.80000E-01  /
 130097 'GENROU' G1    6.8500      0.13280       1.0000      0.18580
          4.0500       0.0000       1.9320       1.8000      0.31200
         0.49500      0.19000      0.15000      0.66700E-01  0.22700    /
 130097 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130097 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 130098 'GENSAL' G1    5.0600      0.82000E-01  0.50000E-01   3.1660
          1.0000       1.1730      0.67300      0.34300      0.15100
         0.12000      0.17000      0.44000    /
 130098 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       5.0000      -4.5000
          0.0000       0.0000       1.0000    /
 130099 'GENROU' G1    6.8500      0.13280       1.0000      0.18580
          4.0500       0.0000       1.9320       1.8000      0.31200
         0.49500      0.19000      0.15000      0.66700E-01  0.22700    /
 130099 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130099 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 130101 'GENSAL' G1    7.4000      0.78700E-01  0.10820       3.4000
          2.0000       1.2460      0.93000      0.38200      0.31600
         0.21300      0.34200E-01  0.48000    /
 130101 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.5000
          0.0000       0.0000       1.0000    /
 130101 'HYGOV'  G1   0.50000E-01  0.36000       5.8900      0.50000E-01
         0.25000      0.16000       1.0000       0.0000       1.4710
          1.0500       0.0000      0.80000E-01  /
 130103 'GENSAL' G1    6.5000      0.10340      0.14720       3.3500
          2.0000       1.2450      0.92500      0.37300      0.31600
         0.20200      0.14540      0.48000    /
 130103 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.5000
          0.0000       0.0000       1.0000    /
 130103 'HYGOV'  G1   0.50000E-01  0.36000       5.8900      0.50000E-01
         0.25000      0.16000       1.0000       0.0000       1.4710
          1.0500       0.0000      0.80000E-01  /
 130121 'GENSAL' G1    5.0600      0.82000E-01  0.50000E-01   3.1660
          1.0000       1.1730      0.67300      0.34300      0.19500
         0.12000      0.17000      0.44000    /
 130121 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.5000
          0.0000       0.0000       1.0000    /
 130121 'HYGOV'  G1   0.50000E-01  0.68820       7.1600      0.50000E-01
         0.50000      0.16700       1.0000       0.0000       1.7900
          1.2000      0.45000      0.80000E-01  /
 130127 'GENSAL' G1    6.0350      0.70000E-01  0.50000E-01   2.5100
          1.0000       1.1000      0.65000      0.32000      0.16000
         0.11000      0.18300      0.50700    /
 130127 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130137 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          4.2000       0.0000       2.1710       2.0850      0.27100
         0.47500      0.19000      0.12700      0.11000      0.48000    /
 130137 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       6.0000      -5.5000
          0.0000       0.0000       1.0000    /
 130143 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          3.5000       0.0000       1.9200       1.8430      0.32000
         0.43800      0.17500      0.11700      0.11000      0.48000    /
 130143 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130143 'TGOV1'  G1   0.50000E-01  0.40000      0.90000      0.30000
          1.5000       5.0000       0.0000    /
 130144 'GENROU' G1    5.0400      0.33000E-01   1.0000      0.60000E-01
          3.1800       0.0000       1.8300       1.7570      0.30500
         0.53000      0.21200      0.15000      0.11000      0.48000    /
 130144 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130144 'TGOV1'  G1   0.50000E-01  0.40000      0.90000      0.30000
          1.5000       5.0000       0.0000    /
 130155 'GENROU' G1    8.0680      0.28000E-01   1.0000      0.90000E-01
          3.5000       0.0000       1.7200       1.5500      0.21000
         0.50000      0.13400      0.77400E-01  0.76130E-01  0.32710    /
 130155 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130156 'GENROU' G1    8.0680      0.28000E-01   1.0000      0.90000E-01
          3.5000       0.0000       1.7200       1.5500      0.21000
         0.50000      0.13400      0.77400E-01  0.76130E-01  0.32710    /
 130156 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130172 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          4.2000       0.0000       2.1710       2.0850      0.27100
         0.47500      0.19000      0.12700      0.11000      0.48000    /
 130172 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130173 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          4.2000       0.0000       2.1710       2.0850      0.27100
         0.47500      0.19000      0.12700      0.11000      0.48000    /
 130173 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130177 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          4.1000       0.0000       1.8000       1.7280      0.30000
         0.52500      0.21000      0.14100      0.11000      0.48000    /
 130177 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130183 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          4.0000       0.0000       2.1140       2.0300      0.26400
         0.46300      0.18500      0.12400      0.11000      0.48000    /
 130183 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130188 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          3.9000       0.0000       2.1370       2.0520      0.26700
         0.46800      0.18700      0.12500      0.11000      0.48000    /
 130188 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 130189 'GENSAL' G1    5.0600      0.82000E-01  0.50000E-01   3.1660
          1.0000       1.1730      0.67300      0.34300      0.19200
         0.12000      0.17000      0.44000    /
 130189 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.5000
          0.0000       0.0000       1.0000    /
 130190 'GENSAL' G1    4.5200      0.35000E-01  0.88000E-01   3.3000
          2.0000       1.2300      0.72000      0.34000      0.23800
         0.12050      0.11100      0.35470    /
 130190 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.5000
          0.0000       0.0000       1.0000    /
 130191 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.3000
          2.0000       1.0770      0.64600      0.23900      0.18000
         0.12100      0.11000      0.48000    /
 130191 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.5000
          0.0000       0.0000       1.0000    /
 130198 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.2000
          2.0000       1.1970      0.71800      0.26600      0.20000
         0.13400      0.11000      0.48000    /
 130198 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.5000
          0.0000       0.0000       1.0000    /
 140001 'GENSAL' H1    7.6530      0.90000E-01  0.35000       3.0000
          0.0000       1.5100      0.90000      0.22000      0.17500
         0.10000      0.30000E-01  0.25000    /
 140001 'PSS2B'  H1         2            0            3            0
               5            1       2.0000       2.0000      0.20000E-01
          2.0000       0.0000       2.0000      0.31000       1.0000
         0.20000      0.10000       12.000      0.43000      0.40000E-01
         0.43000      0.91000       0.0000       0.0000       999.00
         -999.00       999.00      -999.00      0.10000     -0.10000     /
 140001 'ST5B' H1
         0.20000E-01   0.99000        4.9500       0.10000
         0.40000E-01    400.00        6.6800       -5.9900
         0.40000E-02    0.0000       0.99000        4.9500
         0.10000       0.40000E-01   0.19000       0.95000
          0.0000        0.0000      /
 140001 'IEEEG3' H1    1.0000      0.40000E-01  0.20000     -0.20000
          1.0000       0.0000      0.50000E-01  0.87000       11.080
          2.7700      0.50000       1.0000       1.5000       1.0000    /
 140011 'GENROU' T1    6.3180      0.29000E-01   1.8970      0.29000E-01
          5.7000       0.0000       1.9700       1.8780      0.29000
         0.46000      0.20000      0.10000      0.50000E-01  0.40000    /
 140011 'PSS2B'  T1         2            0            3            0
               5            1       2.0000       2.0000      0.20000E-01
          2.0000       0.0000       2.0000      0.18000       1.0000
          0.0000      0.10000       12.000      0.20000      0.40000E-01
         0.28000      0.40000E-01   0.0000       0.0000       999.00
         -999.00       999.00      -999.00      0.10000     -0.10000     /
 140011 'ST5B' T1
         0.40000E-01    1.9900        19.900       0.35000
         0.70000E-01    400.00        7.6400       -6.8500
         0.35000        0.0000        1.9800        19.900
         0.30000       0.60000E-01    1.9800        19.800
         0.20000E-01    0.0000      /
 140011 'IEEEG1' T1         0           0        25.000       5.0000
          1.5000      0.30000       1.0000      -1.0000       1.0500
          0.0000      0.15000      0.28000       0.0000       7.0000
         0.44000       0.0000      0.10000      0.28000       0.0000
          0.0000       0.0000       0.0000    /
 140013 'GENSAL' H1    7.3430      0.52000E-01  0.44000E-01   4.9500
          0.0000       1.4100      0.89500      0.26500      0.23000
         0.10000      0.30000E-01  0.25000    /
 140013 'PSS2B'  H1         2            0            3            0
               5            1       2.0000       2.0000       0.0000
          2.0000       0.0000       2.0000      0.31000       1.0000
         0.20000      0.10000       12.000      0.28000      0.40000E-01
         0.76000      0.60000       0.0000       0.0000       999.00
         -999.00       999.00      -999.00      0.10000     -0.10000     /
 140013 'ST5B' H1
         0.20000E-01   0.69000        1.7300       0.70000E-01
         0.20000E-01    300.00        9.8200       -8.8100
         0.40000E-02    0.0000        1.0000        2.5000
         0.10000       0.30000E-01    1.0000        2.5000
         0.10000       0.30000E-01  /
 140013 'IEEEG3' H1    1.0000      0.40000E-01  0.20000     -0.20000
          1.0000       0.0000      0.50000E-01  0.48000       6.2600
          1.2500      0.50000       1.0000       1.5000       1.0000    /
 140018 'GENSAL' H1    9.5900      0.80000E-01  0.83000E-01   4.3900
          0.0000       1.9800      0.80000      0.37000      0.23000
         0.10000      0.30000E-01  0.25000    /
 140018 'PSS2B'  H1         1            0            3            0
               5            1       2.0000       2.0000      0.20000E-01
          2.0000       0.0000       2.0000      0.25000       1.0000
         0.20000      0.10000       10.000      0.28000      0.40000E-01
         0.36000      0.12000       0.0000       0.0000       999.00
         -999.00       999.00      -999.00      0.10000     -0.10000     /
 140018 'ST5B' H1
         0.20000E-01    1.0000        7.5000       0.10000
         0.10000        300.00        6.4600       -5.7900
         0.40000E-02    0.0000        1.0000        7.5000
         0.10000       0.10000       0.20000        1.5000
          0.0000        0.0000      /
 140018 'IEEEG3' H1    1.0000      0.40000E-01  0.20000     -0.20000
          1.0000       0.0000      0.50000E-01  0.52000       9.1900
          1.8400      0.50000       1.0000       1.5000       1.0000    /
 140022 'GENROU' 56    5.0000      0.40000E-01  0.50000      0.60000E-01
          5.0000       0.0000       2.2800       2.1660      0.38000
         0.79500      0.31800      0.21300      0.11000      0.48000    /
 140022 'EXAC1'  56    0.0000       0.0000       0.0000       400.00
         0.20000E-01   8.0000      -8.0000      0.80000      0.50000E-01
          1.0000      0.20000      0.38000       1.0000       3.1400
         0.30000E-01   4.1800      0.10000    /
 140035 'GENROU' T1    6.0000      0.40000E-01   1.0000      0.60000E-01
          3.5000       0.0000       1.6800       1.6130      0.28000
         0.45000      0.18000      0.12100      0.11000      0.48000    /
 140035 'PSS2A'  T1         2            0            3            0
               0            0       7.0000       0.0000      0.60000E-01
          3.3000       0.0000      0.20000E-01  0.40000E-01   0.0000
          0.0000       0.0000       5.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01 /
 140035 'EXST1'  T1   0.20000E-01   1.0000      -1.0000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 140035 'IEEEG1' T1         0           0        20.000       0.0000
          0.0000      0.10000      0.10000     -0.10000      0.90000
          0.0000      0.10000      0.30000       0.0000       6.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 140040 'GENROU' T1    6.9030      0.31000E-01   2.0730      0.29000E-01
          3.4200       0.0000       2.2000       2.0970      0.29000
         0.46000      0.19000      0.10000      0.50000E-01  0.40000    /
 140040 'PSS2B'  T1         2            0            3            0
               5            1       2.0000       2.0000       0.0000
          2.0000       0.0000       2.0000      0.12000       1.0000
          0.0000      0.10000       10.000      0.12000      0.40000E-01
         0.45000      0.40000E-01   0.0000       0.0000       999.00
         -999.00       999.00      -999.00      0.10000     -0.10000     /
 140040 'ST5B' T1
         0.20000E-01    1.0000        3.5000       0.60000E-01
         0.60000E-01    350.00        7.7100       -6.9200
         0.40000E-02    0.0000        1.0000        3.5000
         0.60000E-01   0.60000E-01   0.20000       0.70000
          0.0000        0.0000      /
 140040 'IEEEG1' T1         0           0        25.000       5.0000
          1.5000      0.30000       1.0000      -1.0000       1.0500
          0.0000      0.15000      0.28000       0.0000       7.0000
         0.44000       0.0000      0.10000      0.28000       0.0000
          0.0000       0.0000       0.0000    /
 140041 'GENROU' T1    6.9030      0.31000E-01   2.0730      0.29000E-01
          3.4200       0.0000       2.2000       2.0970      0.29000
         0.46000      0.19000      0.10000      0.50000E-01  0.40000    /
 140041 'PSS2B'  T1         2            0            3            0
               5            1       2.0000       2.0000       0.0000
          2.0000       0.0000       2.0000      0.12000       1.0000
          0.0000      0.10000       10.000      0.12000      0.40000E-01
         0.45000      0.40000E-01   0.0000       0.0000       999.00
         -999.00       999.00      -999.00      0.10000     -0.10000     /
 140041 'ST5B' T1
         0.20000E-01    1.0000        3.5000       0.60000E-01
         0.60000E-01    350.00        7.7100       -6.9200
         0.40000E-02    0.0000        1.0000        3.5000
         0.60000E-01   0.60000E-01   0.20000       0.70000
          0.0000        0.0000      /
 140041 'IEEEG1' T1         0           0        25.000       5.0000
          1.5000      0.30000       1.0000      -1.0000       1.0500
          0.0000      0.15000      0.28000       0.0000       7.0000
         0.44000       0.0000      0.10000      0.28000       0.0000
          0.0000       0.0000       0.0000    /
 140044 'GENROU' T1    6.0000      0.40000E-01   1.0000      0.60000E-01
          4.5000       0.0000       2.2860       2.1940      0.28600
         0.50000      0.20000      0.13400      0.11000      0.48000    /
 140044 'EXST1'  T1   0.20000E-01   1.0000      -1.0000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 140044 'IEEEG1' T1         0           0        20.000       0.0000
          0.0000      0.10000      0.10000     -0.10000      0.85100
          0.0000      0.10000      0.30000       0.0000       6.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 140045 'GENROU' T1    6.8700      0.40000E-01   1.0000      0.60000E-01
          3.9000       0.0000       1.8000       1.7280      0.30000
         0.45000      0.19000      0.12100      0.11000      0.48000    /
 140045 'EXST1'  T1   0.20000E-01   1.0000      -1.0000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 140045 'IEEEG1' T1         0           0        20.000       0.0000
          0.0000      0.10000      0.10000     -0.10000      0.85100
          0.0000      0.10000      0.30000       0.0000       6.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 140047 'GENROU' T1    6.0000      0.40000E-01   1.0000      0.60000E-01
          3.8000       0.0000       1.8260       1.7530      0.30400
         0.53300      0.21300      0.14300      0.11000      0.48000    /
 140047 'PSS2A'  T1         2            0            3            0
               0            0       7.0000       0.0000      0.60000E-01
          3.3000       0.0000      0.20000E-01  0.40000E-01   0.0000
          0.0000       0.0000       5.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01 /
 140047 'EXST1'  T1   0.20000E-01   1.0000      -1.0000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 140047 'IEEEG1' T1         0           0        20.000       0.0000
          0.0000      0.10000      0.10000     -0.10000      0.85100
          0.0000      0.10000      0.30000       0.0000       6.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 140049 'GENROU' T1    6.8700      0.40000E-01   1.0000      0.60000E-01
          3.9000       0.0000       1.8000       1.7280      0.30000
         0.45000      0.18000      0.12100      0.11000      0.48000    /
 140049 'PSS2A'  T1         2            0            3            0
               0            0       7.0000       0.0000      0.60000E-01
          3.3000       0.0000      0.20000E-01  0.40000E-01   0.0000
          0.0000       0.0000       5.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01 /
 140049 'EXST1'  T1   0.20000E-01   1.0000      -1.0000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 140049 'IEEEG1' T1         0           0        20.000       0.0000
          0.0000      0.10000      0.10000     -0.10000      0.85100
          0.0000      0.10000      0.30000       0.0000       6.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 140054 'GENROU' T1    6.0000      0.40000E-01   1.0000      0.60000E-01
          3.3000       0.0000       1.9200       1.8430      0.32000
         0.47500      0.17900      0.12700      0.11000      0.48000    /
 140054 'EXST1'  T1   0.20000E-01   1.0000      -1.0000      0.30000
         0.80000       250.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 140054 'IEEEG1' T1         0           0        20.000       0.0000
          0.0000      0.10000      0.10000     -0.10000      0.85100
          0.0000      0.10000      0.30000       0.0000       6.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 140056 'GENSAL' H1    6.0000      0.40000E-01  0.60000E-01   3.4000
          2.0000      0.98800      0.59300      0.21900      0.16500
         0.11100      0.11000      0.48000    /
 140056 'EXST1'  H1   0.20000E-01   1.0000      -1.0000      0.30000
         0.80000       250.00       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
 140057 'GENSAL' H1    10.150      0.15200      0.32300       3.6000
          0.0000       1.6100      0.95000      0.42000      0.25400
         0.10000      0.30000E-01  0.25000    /
 140057 'EXST1'  H1   0.20000E-01   1.0000      -1.0000      0.30000
         0.80000       250.00       0.0000       5.5000      -4.5000
          0.0000       0.0000       1.0000    /
 150113 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          3.8000       0.0000       1.9710       1.8930      0.32900
         0.57500      0.23000      0.15400      0.11000      0.48000    /
 150113 'EXAC1'  G1    0.0000       0.0000       0.0000       400.00
         0.20000E-01   8.0000      -8.0000      0.80000      0.50000E-01
          1.0000      0.20000      0.38000       1.0000       3.1400
         0.30000E-01   4.1800      0.10000    /
 150113 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 150116 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.1970      0.71800      0.26600      0.20000
         0.13400      0.11000      0.48000    /
 150116 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.2500
          0.0000       0.0000       1.0000    /
 150116 'HYGOV'  G1   0.50000E-01  0.68820       7.1600      0.50000E-01
         0.50000      0.16700       1.0000       0.0000       1.7900
          1.2000      0.45000      0.80000E-01  /
 150125 'GENROU' G1    5.0000      0.40000E-01  0.50000      0.60000E-01
          3.3000       0.0000       2.3570       2.2390      0.39300
         0.68800      0.27500      0.18400      0.11000      0.48000    /
 150125 'EXAC1'  G1    0.0000       0.0000       0.0000       400.00
         0.20000E-01   8.0000      -8.0000      0.80000      0.50000E-01
          1.0000      0.20000      0.38000       1.0000       3.1400
         0.30000E-01   4.1800      0.10000    /
 150125 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 150143 'GENROU' G1    5.0000      0.40000E-01  0.50000      0.60000E-01
          3.7000       0.0000       1.8170       1.7260      0.30300
         0.53000      0.21200      0.14200      0.11000      0.48000    /
 150143 'EXAC1'  G1    0.0000       0.0000       0.0000       400.00
         0.20000E-01   8.0000      -8.0000      0.80000      0.50000E-01
          1.0000      0.20000      0.38000       1.0000       3.1400
         0.30000E-01   4.1800      0.10000    /
 150143 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.90000
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 150147 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          3.5000       0.0000       1.6370       1.5720      0.27300
         0.47800      0.19100      0.12800      0.11000      0.48000    /
 150147 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       6.0000      -5.0000
          0.0000       0.0000       1.0000    /
 150147 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 150152 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          3.5000       0.0000       1.4660       1.4070      0.24400
         0.42800      0.17100      0.11500      0.11000      0.48000    /
 150152 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.5000      -4.7000
          0.0000       0.0000       1.0000    /
 150152 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 150158 'GENROU' G1    5.0000      0.40000E-01  0.50000      0.60000E-01
          2.9000       0.0000       1.8160       1.7250      0.30300
         0.53000      0.21200      0.14200      0.11000      0.48000    /
 150158 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.3500      -4.5500
          0.0000       0.0000       1.0000    /
 150158 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.88000
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 150161 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.2570      0.75400      0.27900      0.21000
         0.14100      0.11000      0.48000    /
 150161 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.2500
          0.0000       0.0000       1.0000    /
 150161 'HYGOV'  G1   0.50000E-01  0.29568       3.9160      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.97900
          1.2000      0.45000      0.80000E-01  /
 150163 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.1370      0.68200      0.25300      0.19000
         0.12700      0.11000      0.48000    /
 150163 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       4.8300      -4.1100
          0.0000       0.0000       1.0000    /
 150163 'HYGOV'  G1   0.50000E-01  0.29568       3.9160      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.97900
          1.2000      0.45000      0.80000E-01  /
 150165 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.1970      0.71800      0.26600      0.20000
         0.13400      0.11000      0.48000    /
 150165 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.2400
          0.0000       0.0000       1.0000    /
 150165 'HYGOV'  G1   0.50000E-01  0.29568       3.9160      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.97900
          1.2000      0.45000      0.80000E-01  /
 150210 'GENROU' G1    5.0000      0.40000E-01  0.50000      0.60000E-01
          4.2000       0.0000       1.9000       1.8050      0.27100
         0.47500      0.19000      0.12700      0.11000      0.48000    /
 150210 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.3500      -4.5500
          0.0000       0.0000       1.0000    /
 150210 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 150218 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.1970      0.71800      0.26600      0.20000
         0.13400      0.11000      0.48000    /
 150218 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 150218 'HYGOV'  G1   0.50000E-01  0.29568       3.9160      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.97900
          1.2000      0.45000      0.80000E-01  /
 150232 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.2570      0.75400      0.27900      0.21000
         0.14100      0.11000      0.48000    /
 150232 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.1200      -4.3600
          0.0000       0.0000       1.0000    /
 150232 'HYGOV'  G1   0.50000E-01  0.29568       3.9160      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.97900
          1.2000      0.45000      0.80000E-01  /
 150234 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.2270      0.73600      0.27300      0.20500
         0.13700      0.11000      0.48000    /
 150234 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.0000      -4.2500
          0.0000       0.0000       1.0000    /
 150245 'GENROU' G1    5.0000      0.40000E-01  0.50000      0.60000E-01
          3.8000       0.0000       1.5770       1.4980      0.26300
         0.46000      0.18400      0.12300      0.11000      0.48000    /
 150245 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       6.0000      -5.0000
          0.0000       0.0000       1.0000    /
 150246 'GENROU' G2    5.0000      0.40000E-01  0.50000      0.60000E-01
          2.9000       0.0000       1.4400       1.3680      0.24000
         0.42000      0.16800      0.11300      0.11000      0.48000    /
 150246 'EXST1'  G2   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       6.0000      -5.0000
          0.0000       0.0000       1.0000    /
 150247 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          4.0000       0.0000       1.7360       1.6660      0.28900
         0.50600      0.20250      0.13600      0.11000      0.48000    /
 150247 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       6.0000      -5.0000
          0.0000       0.0000       1.0000    /
 150247 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 150247 'GENROU' GE    6.0000      0.40000E-01   1.0000      0.60000E-01
          4.5000       0.0000       2.0060       1.9250      0.25100
         0.43900      0.17550      0.11800      0.11000      0.48000    /
 150247 'EXST1'  GE   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       6.0000      -5.0000
          0.0000       0.0000       1.0000    /
 150253 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.3170      0.79000      0.29300      0.22000
         0.14700      0.11000      0.48000    /
 150253 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       250.00       0.0000       5.2600      -4.4700
          0.0000       0.0000       1.0000    /
 150281 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          3.5000       0.0000       1.7400       1.6700      0.29000
         0.50800      0.20300      0.13600      0.11000      0.48000    /
 150281 'PSS2A'  G1         2            0            3            0
               0            0       5.0000       0.0000      0.60000E-01
          3.3000       0.0000      0.20000E-01  0.60000E-01   0.0000
          0.0000       0.0000       5.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01 /
 150281 'EXST1'  G1   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       6.1900      -5.2600
          0.0000       0.0000       1.0000    /
 150281 'GAST'   G1   0.50000E-01  0.40000      0.10000       3.0000
          1.0000       2.0000       1.0000     -0.50000E-01   0.0000    /
 150282 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000      0.96400      0.57800      0.21400      0.16100
         0.10800      0.11000      0.48000    /
 150282 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       4.4200      -3.7600
          0.0000       0.0000       1.0000    /
 150284 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.2570      0.75400      0.27900      0.21000
         0.14100      0.11000      0.48000    /
 150284 'EXST1'  G1   0.20000E-01   10.000      -10.000       1.0000
          10.000       200.00       0.0000       7.0000      -7.0000
          0.0000       0.0000       1.0000    /
 150287 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.3770      0.82600      0.30600      0.23000
         0.15400      0.11000      0.48000    /
 150287 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.4300      -4.6200
          0.0000       0.0000       1.0000    /
 150287 'HYGOV'  G1   0.50000E-01  0.29568       3.9160      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.97900
          1.2000      0.45000      0.80000E-01  /
 150288 'GENSAL' 23    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.3770      0.82600      0.30600      0.23000
         0.15400      0.11000      0.48000    /
 150288 'EXST1'  23   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.4300      -4.6200
          0.0000       0.0000       1.0000    /
 150288 'HYGOV'  23   0.50000E-01  0.29568       3.9160      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.97900
          1.2000      0.45000      0.80000E-01  /
 150292 'GENROU' G1    5.0000      0.40000E-01  0.50000      0.60000E-01
          3.5000       0.0000       1.5430       1.4660      0.25700
         0.45000      0.18000      0.12100      0.11000      0.48000    /
 150292 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.7100      -4.8400
          0.0000       0.0000       1.0000    /
 150292 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 150293 'GENROU' G1    6.0000      0.40000E-01   1.0000      0.60000E-01
          3.5000       0.0000       1.8430       1.7690      0.24600
         0.43000      0.17200      0.11500      0.11000      0.48000    /
 150293 'EXAC1'  G1    0.0000       0.0000       0.0000       400.00
         0.20000E-01   8.0000      -8.0000      0.80000      0.50000E-01
          1.0000      0.20000      0.38000       1.0000       3.1400
         0.30000E-01   4.1800      0.10000    /
 150293 'IEEEG1' G1         0           0        20.000       0.0000
          0.0000      0.10000      0.20000     -0.20000      0.85100
          0.0000      0.10000      0.30000       0.0000       5.0000
         0.40000       0.0000      0.30000      0.30000       0.0000
          0.0000       0.0000       0.0000    /
 150301 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.2570      0.75400      0.27900      0.21000
         0.14100      0.11000      0.48000    /
 150301 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       5.1200      -4.3600
          0.0000       0.0000       1.0000    /
 150301 'HYGOV'  G1   0.50000E-01  0.29568       3.9160      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.97900
          1.2000      0.45000      0.80000E-01  /
 150318 'GENSAL' G1    6.0000      0.40000E-01  0.60000E-01   3.5000
          0.0000       1.0770      0.64600      0.23900      0.18000
         0.12100      0.11000      0.48000    /
 150318 'EXST1'  G1   0.20000E-01   10.000      -10.000      0.30000
         0.80000       200.00       0.0000       4.6700      -4.0000
          0.0000       0.0000       1.0000    /
 150318 'HYGOV'  G1   0.50000E-01  0.29568       3.9160      0.50000E-01
         0.50000      0.16700       1.0000       0.0000      0.97900
          1.2000      0.45000      0.80000E-01  /
 160001 'GENSAL' 1     2.9500      0.61760E-01  0.89070E-01  0.84200
          0.0000       1.4900      0.94000      0.42000      0.34000
         0.24300      0.67200E-01  0.31579    /
 160001 'COMP'   1    0.48000E-01/
 160001 'PSS2B'  1          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       1.1730       1.0000      0.99000
         0.50000      0.12500       5.0000      0.70010E-01  0.10000E-01
         0.70010E-01  0.10000E-01  0.97720E-01  0.13960E-01   8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160001 'AC7B' 1
         0.15000E-01    5.0000        5.0000        0.0000
          0.0000        8.0000       -8.0000        40.000
          22.857        6.6000       -6.6000        1.0000
         0.86000        0.0000        1.0000        0.0000
          1.0000       0.20000       0.40000        1.0000
          2.0000        8.0000        0.0000        1.0000
          0.0000        1.2000        0.0000      /
 160001 'WEHGOV' 1          0       0.0000      0.40000E-01  0.50000    
         0.50000E-01  0.20000E-01   0.0000       1.0000      0.20000E-01
         0.50000E-01  0.15000      0.25000E-01 -0.25000E-01  0.97902    
          0.0000      0.50000       1.7000      0.40000E-03   0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.14000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000      0.97619       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160002 'GENSAL' 2     2.9500      0.61760E-01  0.89070E-01  0.84200
          0.0000       1.4900      0.94000      0.42000      0.34000
         0.24300      0.67200E-01  0.31579    /
 160002 'COMP'   2    0.48000E-01/
 160002 'PSS2B'  2          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       1.1730       1.0000      0.99000
         0.50000      0.12500       6.0000      0.70010E-01  0.10000E-01
         0.70010E-01  0.10000E-01  0.97720E-01  0.13960E-01   8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160002 'AC7B' 2
         0.15000E-01    5.0000        5.0000        0.0000
          0.0000        8.0000       -8.0000        40.000
          22.857        6.6000       -6.6000        1.0000
         0.86000        0.0000        1.0000        0.0000
          1.0000       0.20000       0.40000        1.0000
          2.0000        8.0000        0.0000        1.0000
          0.0000        1.2000        0.0000      /
 160002 'WEHGOV' 2          0       0.0000      0.40000E-01  0.50000    
         0.50000E-01  0.20000E-01   0.0000       1.0000      0.20000E-01
         0.50000E-01  0.15000      0.25000E-01 -0.25000E-01  0.97902    
          0.0000      0.50000       1.7000      0.40000E-03   0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.14000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000      0.97619       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160011 'GENSAL' 1     5.0100      0.43000E-01  0.20000E-01   3.3331
          0.0000       1.1000      0.63000      0.37000      0.22000
         0.21000      0.10039      0.35000    /
 160011 'COMP'   1    0.55000E-01/
 160011 'PSS2B'  1          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       7.7460       1.0000      0.99000
         0.50000      0.12500       25.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160011  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.5500      -4.7730      0.50000E-02   0.0000    /
 160011 'HYGOV'  1    0.40000E-01  0.19521       2.2800      0.10000
         0.20000      0.10000      0.86200       0.0000      0.57000
          1.0870       0.0000      0.80000E-01  /
 160012 'GENSAL' 2     5.0100      0.43000E-01  0.20000E-01   3.3331
          0.0000       1.1000      0.63000      0.37000      0.22000
         0.15400      0.10039      0.35000    /
 160012 'COMP'   2    0.55000E-01/
 160012 'PSS2B'  2          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       7.7460       1.0000      0.99000
         0.50000      0.12500       25.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160012  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.6700      -4.8762      0.50000E-02   0.0000    /
 160012 'HYGOV'  2    0.40000E-01  0.19521       2.2800      0.10000
         0.20000      0.10000      0.86200       0.0000      0.57000
          1.0870       0.0000      0.80000E-01  /
 160021 'GENSAL' 1     8.3400      0.14600      0.15700       3.7911
          0.0000       1.1100      0.61000      0.31000      0.21000
         0.13200      0.96390E-01  0.42202    /
 160021 'COMP'   1    0.60000E-01/
 160021 'PSS2B'  1          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       8.6000       1.0000      0.99000
         0.50000      0.12500       27.500      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160021 'EXAC4 ' 1    0.15000E-01   8.0000      -8.0000       1.0000
          20.000       1000.0      0.50000E-02   3.6300      -3.1218
          0.0000    /
 160021 'HYGOV'  1    0.40000E-01  0.13037       1.9817      0.10000
         0.20000      0.80000E-01  0.86143       0.0000      0.49542
          1.0309      0.50000      0.30000E-01  /
 160032 'GENSAL' 1     1.6600      0.39190E-01  0.10299      0.84200
          0.0000       1.3460      0.94000      0.44600      0.33000
         0.24300      0.67200E-01  0.31579    /
 160032 'COMP'   1    0.48000E-01/
 160032 'PSS2B'  1          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       1.1730       1.0000      0.99000
         0.50000      0.12500       5.0000      0.70010E-01  0.10000E-01
         0.70010E-01  0.10000E-01  0.97720E-01  0.13960E-01   8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160032 'AC7B' 1
         0.15000E-01    5.0000        5.0000        0.0000
          0.0000        8.0000       -8.0000        40.000
          22.857        6.6000       -6.6000        1.0000
         0.86000        0.0000        1.0000        0.0000
          1.0000       0.20000       0.40000        1.0000
          2.0000        8.0000        0.0000        1.0000
          0.0000        1.2000        0.0000      /
 160032 'HYGOV'  1    0.40000E-01   1.9451       6.8000      0.10000
         0.20000      0.25000E-01  0.97138       0.0000       1.7000
          1.1541       0.0000      0.14000      /
 160034 'GENSAL' 2     1.6600      0.39190E-01  0.10299      0.84200
          0.0000       1.3460      0.94000      0.44600      0.33000
         0.24300      0.67200E-01  0.31579    /
 160034 'COMP'   2    0.48000E-01/
 160034 'PSS2B'  2          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       1.1730       1.0000      0.99000
         0.50000      0.12500       5.0000      0.70010E-01  0.10000E-01
         0.70010E-01  0.10000E-01  0.97720E-01  0.13960E-01   8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160034 'AC7B' 2
         0.15000E-01    5.0000        5.0000        0.0000
          0.0000        8.0000       -8.0000        40.000
          22.857        6.6000       -6.6000        1.0000
         0.86000        0.0000        1.0000        0.0000
          1.0000       0.20000       0.40000        1.0000
          2.0000        8.0000        0.0000        1.0000
          0.0000        1.2000        0.0000      /
 160034 'HYGOV'  2    0.40000E-01   1.9451       6.8000      0.10000
         0.20000      0.25000E-01  0.97138       0.0000       1.7000
          1.1541       0.0000      0.14000      /
 160041 'GENSAL' 1     4.1255      0.77330E-01  0.20394       3.2950
          0.0000       1.4462      0.75000      0.31900      0.16500
         0.10420      0.11806      0.40741    /
 160041 'COMP'   1    0.55000E-01/
 160041 'PSS2B'  1          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       7.7460       1.0000      0.99000
         0.50000      0.12500       15.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160041  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.5500      -4.7730      0.50000E-02   0.0000    /
 160041 'HYGOV'  1    0.40000E-01  0.43217       5.6960      0.50000E-01
         0.50000      0.10000      0.99090       0.0000       1.4240
          1.1100      0.50000      0.90000E-01  /
 160042 'GENSAL' 2     4.1255      0.77330E-01  0.20394       3.2950
          0.0000       1.4462      0.75000      0.31900      0.16500
         0.10420      0.11806      0.40741    /
 160042 'COMP'   2    0.55000E-01/
 160042 'PSS2B'  2          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       7.7460       1.0000      0.99000
         0.50000      0.12500       15.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160042  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.5500      -4.7730      0.50000E-02   0.0000    /
 160042 'HYGOV'  2    0.40000E-01  0.43217       5.6960      0.50000E-01
         0.50000      0.10000      0.99090       0.0000       1.4240
          1.1100      0.50000      0.90000E-01  /
 160043 'GENSAL' 3     4.1255      0.77330E-01  0.20394       3.2950
          0.0000       1.4462      0.75000      0.31900      0.16500
         0.10420      0.11806      0.40741    /
 160043 'COMP'   3    0.55000E-01/
 160043 'PSS2B'  3          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       7.7460       1.0000      0.99000
         0.50000      0.12500       15.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160043  'URST5T'  3
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.5500      -4.7730      0.50000E-02   0.0000    /
 160043 'HYGOV'  3    0.40000E-01  0.43217       5.6960      0.50000E-01
         0.50000      0.10000      0.99090       0.0000       1.4240
          1.1100      0.50000      0.90000E-01  /
 160051 'GENROU' 1     5.7400      0.30190E-01   1.0000      0.60000E-01
          5.0000       0.0000       2.2300       2.1408      0.24000
         0.39750      0.15900      0.10600      0.12000      0.47059    /
 160051 'EXAC1'  1    0.20000E-01   0.0000       0.0000       400.00
         0.50000E-01   7.0000      -7.0000      0.80000      0.30000E-01
          1.0000      0.15000      0.38000       1.0000       3.5000
         0.30000E-01   4.5000      0.70000E-01/
 160051 'GAST'   1    0.50000E-01  0.40000      0.10000       3.0000
          1.0000       2.0000       1.0000     -0.50000E-01   0.0000    /
 160052 'GENROU' 2     5.7400      0.30190E-01   1.0000      0.60000E-01
          5.0000       0.0000       2.2300       2.1408      0.24000
         0.39750      0.15900      0.10600      0.12000      0.47059    /
 160052 'EXAC1'  2    0.20000E-01   0.0000       0.0000       400.00
         0.50000E-01   7.0000      -7.0000      0.80000      0.30000E-01
          1.0000      0.15000      0.38000       1.0000       3.5000
         0.30000E-01   4.5000      0.70000E-01/
 160052 'GAST'   2    0.50000E-01  0.40000      0.10000       3.0000
          1.0000       2.0000       1.0000     -0.50000E-01   0.0000    /
 160053 'GENSAL' 3     4.3490      0.31000E-01  0.74000E-01   5.0000
          0.0000       2.1250       1.3250      0.46000      0.25400
         0.15100      0.11449      0.34512    /
 160053 'EXAC1'  3    0.20000E-01   0.0000       0.0000       400.00
         0.50000E-01   7.0000      -7.0000      0.80000      0.30000E-01
          1.0000      0.15000      0.38000       1.0000       3.5000
         0.30000E-01   4.5000      0.70000E-01/
 160053 'GAST'   3    0.50000E-01  0.40000      0.10000       3.0000
          1.0000       2.0000       1.0000     -0.50000E-01   0.0000    /
 160054 'GENSAL' 4     4.3490      0.31000E-01  0.74000E-01   5.0000
          0.0000       2.1250       1.3250      0.46000      0.25400
         0.15100      0.11449      0.34512    /
 160054 'EXAC1'  4    0.20000E-01   0.0000       0.0000       400.00
         0.50000E-01   7.0000      -7.0000      0.80000      0.30000E-01
          1.0000      0.15000      0.38000       1.0000       3.5000
         0.30000E-01   4.5000      0.70000E-01/
 160054 'GAST'   4    0.50000E-01  0.40000      0.10000       3.0000
          1.0000       2.0000       1.0000     -0.50000E-01   0.0000    /
 160055 'GENROU' 5     4.3620      0.44000E-01   1.0000      0.60000E-01
          5.0000       0.0000       1.5878       1.5243      0.27097
         0.58529      0.23412      0.15608      0.18750      0.59130    /
 160055 'COMP'   5    0.50000E-01/
 160055  'URST5T'  5
         0.15000E-01   1.0000       33.333       0.0000       0.0000
          1000.0       6.0000      -5.1600      0.50000E-02   0.0000    /
 160061 'GENSAL' 1     7.0512      0.68710E-01  0.13012       2.6000
          0.0000      0.91830      0.54000      0.28000      0.16300
         0.12000      0.14902      0.76167    /
 160061 'COMP'   1    0.60000E-01/
 160061 'IEE2ST' 1          3            0            2            0
        -0.40000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160061  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.0000      -4.3000      0.50000E-02   0.0000    /
 160061 'WEHGOV' 1          0       0.0000      0.40000E-01  0.50000    
          1.6500      0.30000E-01  0.50000       2.0000      0.20000E-01
         0.50000E-01  0.20000      0.35710E-01 -0.26390E-01  0.80123    
          0.0000      0.50000      0.94335       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.67700E-01  0.83024       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160062 'GENSAL' 2     6.5593      0.68710E-01  0.13012       2.6000
          0.0000      0.91830      0.54000      0.28000      0.16300
         0.12000      0.14902      0.76167    /
 160062 'COMP'   2    0.60000E-01/
 160062 'IEE2ST' 2          3            0            2            0
        -0.40000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160062  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.0000      -4.3000      0.50000E-02   0.0000    /
 160062 'WEHGOV' 2          0       0.0000      0.40000E-01  0.50000    
          1.6500      0.30000E-01  0.50000       2.0000      0.20000E-01
         0.50000E-01  0.20000      0.35710E-01 -0.26390E-01  0.80123    
          0.0000      0.50000      0.94335       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.67700E-01  0.83024       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160063 'GENSAL' 3     6.5593      0.68710E-01  0.13012       2.6000
          0.0000      0.91830      0.54000      0.28000      0.16300
         0.12000      0.14902      0.76167    /
 160063 'COMP'   3    0.60000E-01/
 160063 'IEE2ST' 3          3            0            2            0
        -0.40000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160063  'URST5T'  3
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.0000      -4.3000      0.50000E-02   0.0000    /
 160063 'WEHGOV' 3          0       0.0000      0.40000E-01  0.50000    
          1.6500      0.30000E-01  0.50000       2.0000      0.20000E-01
         0.50000E-01  0.20000      0.35710E-01 -0.26390E-01  0.80123    
          0.0000      0.50000      0.94335       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.67700E-01  0.83024       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160071 'GENSAL' 1     7.5000      0.43190E-01  0.60000E-01   3.7400
          0.0000       1.1300      0.67800      0.58900      0.30000
         0.16730      0.10628      0.37615    /
 160071 'COMP'   1    0.60000E-01/
 160071 'IEE2ST' 1          3            0            2            0
        -0.40000       1.0000      0.30000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160071  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.0000      -4.3000      0.50000E-02   0.0000    /
 160071 'HYGOV'  1    0.40000E-01  0.28223       4.2222      0.10000
         0.50000      0.80000E-01  0.92000       0.0000       1.0555
          1.0870      0.50000      0.80000E-01  /
 160072 'GENSAL' 2     7.5000      0.43190E-01  0.60000E-01   3.7400
          0.0000       1.1300      0.67800      0.58900      0.30000
         0.16730      0.10628      0.37615    /
 160072 'COMP'   2    0.60000E-01/
 160072 'IEE2ST' 2          3            0            2            0
        -0.40000       1.0000      0.30000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160072  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.0000      -4.3000      0.50000E-02   0.0000    /
 160072 'HYGOV'  2    0.40000E-01  0.28223       4.2222      0.10000
         0.50000      0.80000E-01  0.92000       0.0000       1.0555
          1.0870      0.50000      0.80000E-01  /
 160081 'GENSAL' 1     6.3883      0.48000E-01  0.10275       3.5402
          0.0000       1.3650      0.68500      0.32000      0.20000
         0.16400      0.12400      0.27286    /
 160081 'COMP'   1    0.20000E-01/
 160081  'URST5T'  1
         0.25000E-01   4.0000       80.000       0.0000       0.0000
          1000.0       4.2000      -3.6120      0.50000E-02   0.0000    /
 160081 'WEHGOV' 1          0       0.0000      0.50000E-01  0.50000    
          2.2000      0.23000      0.25000      0.75000      0.20000E-01
         0.50000E-01  0.20000      0.35710E-01 -0.12500E-01  0.84597    
          0.0000      0.50000       1.0163      0.20000E-02   0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.90000E-01  0.99090       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160082 'GENSAL' 2     6.3498      0.48000E-01  0.10275       3.2183
          0.0000       1.3650      0.68500      0.32000      0.20000
         0.16400      0.80000E-01  0.22780    /
 160082 'COMP'   2    0.20000E-01/
 160082  'URST5T'  2
         0.25000E-01   4.0000       80.000       0.0000       0.0000
          1000.0       4.2000      -3.6120      0.50000E-02   0.0000    /
 160082 'WEHGOV' 2          0       0.0000      0.50000E-01  0.50000    
          2.2000      0.23000      0.25000      0.75000      0.20000E-01
         0.50000E-01  0.20000      0.35710E-01 -0.12500E-01  0.84597    
          0.0000      0.50000       1.0163      0.20000E-02   0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.90000E-01  0.99090       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160091 'GENSAL' 1     7.3500      0.75250E-01  0.26299       2.7150
          0.0000       1.3390      0.65000      0.25500      0.18300
         0.13000      0.11995      0.34394    /
 160091 'COMP'   1    0.20000E-01/
 160091 'IEE2ST' 1          3            0            2            0
        -0.20000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160091  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.6600      -4.8676      0.50000E-02   0.0000    /
 160091 'WEHGOV' 1          0       0.0000      0.40000E-01  0.50000    
         0.20000       2.5000       0.0000       1.0000      0.20000E-01
         0.10000      0.20000      0.50000E-01 -0.50000E-01  0.79077    
          0.0000      0.50000      0.30000      0.40000E-03   0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.45000E-01  0.87364       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160092 'GENSAL' 2     7.3500      0.75250E-01  0.26299       2.7150
          0.0000       1.3340      0.65000      0.25500      0.18300
         0.13000      0.10426      0.32092    /
 160092 'COMP'   2    0.48000E-01/
 160092 'IEE2ST' 2          3            0            2            0
        -0.20000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160092  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.6600      -4.8676      0.50000E-02   0.0000    /
 160092 'WEHGOV' 2          0       0.0000      0.40000E-01  0.50000    
         0.20000       2.5000       0.0000       1.0000      0.20000E-01
         0.10000      0.20000      0.50000E-01 -0.50000E-01  0.79077    
          0.0000      0.50000      0.30000      0.40000E-03   0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.45000E-01  0.87364       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160093 'GENSAL' 3     7.3500      0.75250E-01  0.26299       2.7150
          0.0000       1.3340      0.65000      0.25500      0.18300
         0.13000      0.92440E-01  0.34401    /
 160093 'COMP'   3    0.48000E-01/
 160093 'IEE2ST' 3          3            0            2            0
        -0.40000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160093  'URST5T'  3
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.6600      -4.8676      0.50000E-02   0.0000    /
 160093 'WEHGOV' 3          0       0.0000      0.40000E-01  0.50000    
         0.20000       2.5000       0.0000       1.0000      0.20000E-01
         0.10000      0.20000      0.50000E-01 -0.50000E-01  0.79077    
          0.0000      0.50000      0.30000      0.40000E-03   0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.45000E-01  0.87364       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160101 'GENSAL' 1     4.5700      0.52000E-01  0.10700       2.9150
          0.0000       1.1190      0.75000      0.33000      0.22000
         0.14700      0.10147      0.37789    /
 160101 'COMP'   1    0.40000E-01/
 160101 'IEE2ST' 1          3            0            2            0
        -0.20000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160101  'URST5T'  1
         0.15000E-01   1.0000       33.333       0.0000       0.0000
          1000.0       4.7500      -4.0850      0.50000E-02   0.0000    /
 160101 'HYGOV'  1    0.50000E-01  0.41458       4.8423      0.10000
         0.20000      0.80000E-01   1.0000       0.0000       1.2106
          1.1765      0.50000      0.15000      /
 160111 'GENSAL' 1     4.5200      0.11429      0.13444       3.1187
          0.0000       1.2300      0.72000      0.34000      0.23800
         0.15700      0.75290E-01  0.33929    /
 160111 'COMP'   1    0.48000E-01/
 160111 'PSS2B'  1          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       6.0000       1.0000      0.99000
         0.50000      0.12500       22.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160111  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.2680      -4.5305      0.50000E-02   0.0000    /
 160111 'HYGOV'  1    0.60000E-01  0.54487       6.8000      0.10000
         0.15000      0.80000E-01  0.93545       0.0000       1.7000
          1.0907      0.50000      0.13000      /
 160112 'GENSAL' 2     4.5200      0.11429      0.13444       3.1187
          0.0000       1.2300      0.72000      0.34000      0.23800
         0.15700      0.75290E-01  0.33929    /
 160112 'COMP'   2    0.48000E-01/
 160112 'PSS2B'  2          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       6.0000       1.0000      0.99000
         0.50000      0.12500       22.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160112  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.1800      -4.4548      0.50000E-02   0.0000    /
 160112 'HYGOV'  2    0.60000E-01  0.50898       6.8000      0.10000
         0.15000      0.80000E-01  0.93545       0.0000       1.7000
          1.1671      0.50000      0.13000      /
 160121 'GENSAL' 1     9.0300      0.15000      0.17000       2.8050
          0.0000       1.3090      0.87000      0.34710      0.18530
         0.12000      0.19070      0.52898    /
 160121 'COMP'   1   -0.20000E-01/
 160121 'AC7B' 1
         0.15000E-01    12.000        6.0000        0.0000
          0.0000        8.0000       -8.0000        20.000
          20.000        5.0800       -5.0800        0.0000
         0.86000        0.0000        1.0000        0.0000
          1.0000       0.20000       0.40000        1.0000
          2.0000        8.0000        0.0000        3.0000
          0.0000        4.0000        0.0000      /
 160121 'WEHGOV' 1          0       0.0000      0.50000E-01  0.80000E-01
          1.3200      0.27000      0.80000      0.60000      0.20000E-01
         0.50000E-01  0.20000      0.30300E-01 -0.27780E-01  0.87957    
          0.0000       0.0000      0.48297      0.20000E-02   0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.10000E-01  0.87957       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160122 'GENSAL' 2     9.0300      0.15000      0.17000       2.8050
          0.0000       1.3090      0.87000      0.34710      0.18500
         0.12000      0.19070      0.52898    /
 160122 'COMP'   2   -0.20000E-01/
 160122 'AC7B' 2
         0.15000E-01    15.000        7.5000        0.0000
          0.0000        8.0000       -8.0000        20.000
          20.000        5.0800       -5.0800        0.0000
         0.86000        0.0000        1.0000        0.0000
          1.0000       0.20000       0.40000        1.0000
          2.0000        8.0000        0.0000        3.0000
          0.0000        4.0000        0.0000      /
 160122 'WEHGOV' 2          0       0.0000      0.50000E-01  0.80000E-01
          1.3200      0.27000      0.80000      0.60000      0.20000E-01
         0.50000E-01  0.20000      0.30300E-01 -0.27780E-01  0.87957    
          0.0000       0.0000      0.48297      0.20000E-02   0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.10000E-01  0.87957       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160123 'GENSAL' 3     9.0300      0.15000      0.17000       2.8050
          0.0000       1.3090      0.87000      0.34710      0.18530
         0.12000      0.19070      0.52898    /
 160123 'COMP'   3   -0.20000E-01/
 160123 'AC7B' 3
         0.15000E-01    15.000        7.5000        0.0000
          0.0000        8.0000       -8.0000        15.000
          15.000        5.0800       -5.0800        0.0000
         0.86000        0.0000        1.0000        0.0000
          1.0000       0.20000       0.40000        1.0000
          2.0000        8.0000        0.0000        3.0000
          0.0000        4.0000        0.0000      /
 160123 'WEHGOV' 3          0       0.0000      0.50000E-01  0.80000E-01
          1.3200      0.27000      0.80000      0.60000      0.20000E-01
         0.50000E-01  0.20000      0.30300E-01 -0.27780E-01  0.87957    
          0.0000       0.0000      0.48297      0.20000E-02   0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.10000E-01  0.87957       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160131 'GENSAL' 1     10.300      0.17000      0.25000       3.8000
          0.0000       1.1100      0.67857      0.32000      0.22000
         0.11000      0.83420E-01  0.33622    /
 160131 'COMP'   1    0.60000E-01/
 160131 'PSS2B'  1          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       7.6000       1.0000      0.99000
         0.50000      0.12500       35.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160131  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.2700      -4.5322      0.50000E-02   0.0000    /
 160131 'HYGOV'  1    0.40000E-01   1.2500      0.40000      0.10000
         0.20000      0.10000      0.93000       0.0000      0.87000
          1.1100      0.50000E-01  0.60000E-01  /
 160132 'GENSAL' 2     10.300      0.17000      0.25000       3.8000
          0.0000       1.1100      0.67857      0.32000      0.22000
         0.11000      0.83420E-01  0.33622    /
 160132 'COMP'   2    0.60000E-01/
 160132 'PSS2B'  2          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       7.6000       1.0000      0.99000
         0.50000      0.12500       25.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160132  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.2700      -4.5322      0.50000E-02   0.0000    /
 160132 'HYGOV'  2    0.40000E-01   1.2500      0.40000      0.10000
         0.20000      0.10000      0.93000       0.0000      0.87000
          1.1100      0.50000E-01  0.60000E-01  /
 160133 'GENSAL' 3     10.300      0.17000      0.25000       3.8000
          0.0000       1.1100      0.67857      0.32000      0.22000
         0.11000      0.83420E-01  0.33622    /
 160133 'COMP'   3    0.60000E-01/
 160133 'PSS2B'  3          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       7.6000       1.0000      0.99000
         0.50000      0.12500       25.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160133  'URST5T'  3
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.2700      -4.5322      0.50000E-02   0.0000    /
 160133 'HYGOV'  3    0.40000E-01   1.2500      0.40000      0.10000
         0.20000      0.10000      0.93000       0.0000      0.87000
          1.1100      0.50000E-01  0.60000E-01  /
 160134 'GENSAL' 4     10.300      0.17000      0.25000       3.8000
          0.0000       1.1100      0.67857      0.32000      0.22000
         0.11000      0.83420E-01  0.33622    /
 160134 'COMP'   4    0.60000E-01/
 160134 'PSS2B'  4          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       7.6000       1.0000      0.99000
         0.50000      0.12500       25.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160134  'URST5T'  4
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.2700      -4.5322      0.50000E-02   0.0000    /
 160134 'HYGOV'  4    0.40000E-01   1.2500      0.40000      0.10000
         0.20000      0.10000      0.93000       0.0000      0.87000
          1.1100      0.50000E-01  0.60000E-01  /
 160141 'GENROU' 3     5.1300      0.44000E-01   1.0000      0.60000E-01
          7.5000       0.0000       2.9800       2.8800      0.38500
          1.6500      0.29000      0.25000      0.15979      0.64078    /
 160141 'COMP'   3    0.60000E-01/
 160141 'PSS2B'  3          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       15.000       1.0000      0.99000
         0.50000      0.12500       22.500      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160141  'URST5T'  3
         0.15000E-01   1.0000       25.000       0.0000       0.0000
          1000.0       8.8400      -7.6024      0.50000E-02   0.0000    /
 160141 'GAST'   3    0.50000E-01  0.40000      0.10000       3.0000
          1.0000       2.0000       1.0000     -0.50000E-01   0.0000    /
 160142 'GENROU' 4     5.1300      0.44000E-01   1.0000      0.60000E-01
          7.5000       0.0000       2.9800       2.8800      0.38500
          1.6500      0.29000      0.25000      0.15979      0.64078    /
 160142 'COMP'   4    0.60000E-01/
 160142 'PSS2B'  4          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       15.000       1.0000      0.99000
         0.50000      0.12500       22.500      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160142  'URST5T'  4
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       8.8400      -7.6024      0.50000E-02   0.0000    /
 160142 'GAST'   4    0.50000E-01  0.40000      0.10000       3.0000
          1.0000       2.0000       1.0000     -0.50000E-01   0.0000    /
 160143 'GENROU' 1     6.7500      0.60000E-01   1.0000      0.10000
          4.0000       0.0000       1.7000       1.6320      0.18800
         0.40000      0.13900      0.92670E-01  0.12925      0.40449    /
 160143 'COMP'   1    0.52500E-01/
 160143 'PSS2B'  1          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       14.500       1.0000      0.99000
         0.50000      0.12500       20.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160143  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       7.5000      -6.4500      0.50000E-02   0.0000    /
 160144 'GENROU' 2     6.7500      0.60000E-01   1.0000      0.10000
          4.0000       0.0000       1.7000       1.6320      0.18800
         0.40000      0.13900      0.92670E-01  0.12925      0.40449    /
 160144 'COMP'   2    0.52500E-01/
 160144 'PSS2B'  2          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       14.500       1.0000      0.99000
         0.50000      0.12500       20.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160144  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       7.5000      -6.4500      0.50000E-02   0.0000    /
 160151 'GENSAL' 1     6.0000      0.70000E-01  0.13000       3.5000
          0.0000       1.2500      0.75000      0.30000      0.20000
         0.13333      0.10000      0.40000    /
 160151 'ESDC1A' 1    0.50000E-01   200.00      0.50000      0.50000E-01
         0.20000       7.6600      -6.5900       1.0000      0.80000
         0.70000E-01   1.0000       0.0000      0.90000      0.10000E-03
          1.2000      0.20000E-03/
 160151 'HYGOV'  1    0.50000E-01  0.46354       6.4895      0.10000
         0.25000      0.10000      0.83427       0.0000       1.6224
          1.1000      0.50000      0.10000      /
 160152 'GENSAL' 2     6.0000      0.70000E-01  0.13000       3.5000
          0.0000       1.2500      0.75000      0.30000      0.20000
         0.13333      0.10000      0.40000    /
 160152 'ESDC1A' 2    0.50000E-01   200.00      0.50000      0.50000E-01
         0.20000       7.6600      -6.5900       1.0000      0.80000
         0.70000E-01   1.0000       0.0000      0.90000      0.10000E-03
          1.2000      0.20000E-03/
 160152 'HYGOV'  2    0.50000E-01  0.46354       6.4895      0.10000
         0.25000      0.10000      0.83427       0.0000       1.6224
          1.1000      0.50000      0.10000      /
 160161 'GENROU' 1     7.0000      0.29100E-01  0.97500      0.57700E-01
          6.5250       0.0000       2.1700       2.0900      0.19000
         0.26000      0.14200      0.10300      0.14962      0.43703    /
 160161 'COMP'   1    0.60000E-01/
 160161 'PSS2B'  1          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       5.8600       1.0000      0.99000
         0.50000      0.12500       11.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160161 'ESST4B' 1    0.15000E-01   30.000       30.000       8.0000
         -8.0000       0.0000       1.0000       0.0000       5.4500
         -4.6870       0.0000       1.0400      0.69500       1.6600
         0.13000       0.0000       0.0000    /
 160161 'GAST2A' 1     25.000      0.50000      0.22222       1.0000
         0.40000E-01  0.20000       25.000      0.10000       1.5000
        -0.10000       0.0000       1.0000       1.0000      0.50000E-01
          1.0000      0.40000       0.0000      0.20000      0.80000
          15.000       2.5000       238.00       3.3000       389.00
          306.00     -0.30000       1.3000      0.50000       510.00
         0.23000       550.00    /
 160162 'GENROU' 2     7.0000      0.29100E-01  0.97500      0.57700E-01
          7.3000       0.0000       2.1700       2.0900      0.19000
         0.26000      0.14200      0.10300      0.14962      0.43703    /
 160162 'COMP'   2    0.60000E-01/
 160162 'PSS2B'  2          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       15.000       1.0000      0.99000
         0.50000      0.12500       22.500      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160162 'ESST4B' 2    0.15000E-01   30.000       30.000       8.0000
         -8.0000       0.0000       1.0000       0.0000       5.4500
         -4.6870       0.0000       1.0400      0.69500       1.6600
         0.13000       0.0000       0.0000    /
 160162 'GAST2A' 2     25.000      0.50000      0.22222       1.0000
         0.40000E-01  0.20000       25.000      0.10000       1.5000
        -0.10000       0.0000       1.0000       1.0000      0.50000E-01
          1.0000      0.40000       0.0000      0.20000      0.80000
          15.000       2.5000       238.00       3.3000       389.00
          306.00     -0.30000       1.3000      0.50000       510.00
         0.23000       550.00    /
 160171 'GENROU' 1     6.8496      0.80000E-01   1.0000      0.10000
          3.9000       0.0000       1.9081       1.8699      0.31200
         0.62400      0.19800      0.17000      0.60010E-01  0.42500    /
 160171 'COMP'   1    0.60000E-01/
 160171  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.7200      -4.9192      0.50000E-02   0.0000    /
 160172 'GENROU' 2     6.8496      0.80000E-01   1.0000      0.10000
          3.9000       0.0000       1.9081       1.8699      0.31200
         0.62400      0.19800      0.17000      0.60010E-01  0.42500    /
 160172 'COMP'   2    0.60000E-01/
 160172  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.7200      -4.9192      0.50000E-02   0.0000    /
 160173 'GENROU' 3     16.500      0.34620E-01   3.5000      0.99200E-01
          5.0000       0.0000       2.3400       2.0800      0.18000
         0.50000      0.13000      0.10000      0.22427      0.64417    /
 160173 'PSS2B'  3          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       10.000       1.0000      0.99000
         0.50000      0.12500       20.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160173 'ST6B' 3         1
         0.12000E-01    18.038        45.094        0.0000
          1.0000        4.8100       -3.8500        1.0000
          1.0000        1.0577        17.330        4.1640
          4.8100       -3.8500        1.0000       0.20000E-01   /
 160173 'GAST'   3    0.50000E-01  0.40000      0.10000       3.0000
          1.0000       2.0000       1.0000     -0.50000E-01   0.0000    /
 160174 'GENROU' 4     14.500      0.41540E-01   4.3500      0.41540E-01
          4.2600       0.0000       2.0700       1.8800      0.18000
         0.45000      0.13000      0.90000E-01  0.18119      0.38917    /
 160174 'PSS2B'  4          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       8.5200       1.0000      0.99000
         0.50000      0.12500       20.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160174 'ST6B' 4         1
         0.12000E-01    10.000        20.000        0.0000
          1.0000        4.8100       -3.8500        1.0000
          1.0000        1.0577        17.330        4.1640
          4.8100       -3.8500        1.0000       0.20000E-01   /
 160181 'GENROU' 8     6.2889      0.12672       1.0000      0.60000E-01
          5.0000       0.0000       2.0010       1.9210      0.24500
         0.43500      0.17400      0.11600      0.67000E-01  0.33333    /
 160181 'COMP'   8    0.60000E-01/
 160181 'IEE2ST' 8          3            0            2            0
        -0.30000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160181  'URST5T'  8
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       5.9600      -5.1256      0.50000E-02   0.0000    /
 160182 'GENROU' 7     10.000      0.48000E-01  0.56000      0.98000E-01
          3.4400       0.0000       1.9900       1.9000      0.23000
         0.43500      0.17000      0.12500      0.82000E-01  0.54280    /
 160182 'ESAC2A' 7    0.23000E-01   2048.0      0.99951       33481.
          0.0000       52.300      -52.300       25.680       20.900
         -18.170      0.55000       16.000       1.0000       0.0000
          1.0000      0.34460       2.2680       1.0000       1.0000
         0.79300E-01   4.0000      0.16100    /
 160182 'GAST2A' 7     25.000       0.0000      0.50000E-01   1.0000
         0.40000E-01  0.10000       75.000       0.0000       1.2000
        -0.80000E-01   0.0000      0.77000       1.0000      0.20000
          1.0000      0.10000       0.0000      0.20000      0.80000
          15.000       25.000       250.00       3.3000       388.90
          305.55     -0.30000       1.3000      0.50000       593.00
         0.23000       630.00    /
 160191 'GENSAL' 1     5.9000      0.14600      0.15700       2.9565
          0.0000       1.2000      0.72000      0.30000      0.21400
         0.13000      0.57010E-01  0.33716    /
 160191 'COMP'   1    0.60000E-01/
 160191 'IEE2ST' 1          3            0            2            0
        -0.30000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160191  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       7.0000      -6.0200      0.50000E-02   0.0000    /
 160191 'WEHGOV' 1          0       0.0000      0.40000E-01  0.50000    
         0.50000       3.5000       0.0000       1.5000      0.20000E-01
         0.50000E-01  0.20000      0.25000E-01 -0.25000E-01  0.94021    
          0.0000      0.50000       1.2800       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.17500       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000      0.91641       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160192 'GENSAL' 2     5.9000      0.14600      0.15700       2.9565
          0.0000       1.2000      0.72000      0.30000      0.21400
         0.13000      0.57010E-01  0.33716    /
 160192 'COMP'   2    0.60000E-01/
 160192 'IEE2ST' 2          3            0            2            0
        -0.30000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160192  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       7.0000      -6.0200      0.50000E-02   0.0000    /
 160192 'WEHGOV' 2          0       0.0000      0.40000E-01  0.50000    
         0.50000       3.5000       0.0000       1.5000      0.20000E-01
         0.50000E-01  0.20000      0.25000E-01 -0.25000E-01  0.94021    
          0.0000      0.50000       1.2800       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000       0.0000       1.0000       0.0000       0.0000    
          0.0000      0.17500       1.0000       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000       0.0000      0.91641       0.0000       0.0000    
          0.0000       0.0000       0.0000       0.0000       0.0000    
          0.0000    /
 160221 'GENSAL' 1     9.9231      0.78240E-01  0.26996       3.3250
          0.0000       1.1540      0.69400      0.36400      0.21400
         0.13100      0.12868      0.43750    /
 160221 'COMP'   1    0.20000E-01/
 160221 'PSS2B'  1          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       6.6200       1.0000      0.99000
         0.50000      0.12500       20.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160221 'EXAC4 ' 1    0.15000E-01   8.0000      -8.0000       2.3000
          46.000       1000.0      0.50000E-02   5.9000      -5.0740
          0.0000    /
 160221 'HYGOV'  1    0.40000E-01  0.40116       5.3354      0.10000
         0.20000      0.10000      0.87179       0.0000       1.3338
          1.1000      0.50000      0.80000E-01  /
 160221 'GENSAL' 1P    9.9231      0.78240E-01  0.26996       3.3250
          0.0000       1.1540      0.69400      0.36400      0.21400
         0.13100      0.12868      0.43750    /
 160221 'EXAC4 ' 1P   0.15000E-01   8.0000      -8.0000       2.3000
          46.000       1000.0      0.50000E-02   5.9000      -5.0740
          0.0000    /
 160222 'GENSAL' 2     9.9231      0.78240E-01  0.26996       3.3250
          0.0000       1.1540      0.69400      0.36400      0.21400
         0.13100      0.12868      0.43750    /
 160222 'COMP'   2    0.20000E-01/
 160222 'PSS2B'  2          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       6.6200       1.0000      0.99000
         0.50000      0.12500       20.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160222 'EXAC4 ' 2    0.15000E-01   8.0000      -8.0000       2.3000
          46.000       1000.0      0.50000E-02   5.9000      -5.0740
          0.0000    /
 160222 'HYGOV'  2    0.40000E-01  0.40116       5.3354      0.10000
         0.20000      0.10000      0.87179       0.0000       1.3338
          1.1000      0.50000      0.80000E-01  /
 160222 'GENSAL' 2P    9.9231      0.78240E-01  0.26996       3.3250
          0.0000       1.1540      0.69400      0.36400      0.21400
         0.13100      0.12868      0.43750    /
 160222 'EXAC4 ' 2P   0.15000E-01   8.0000      -8.0000       2.3000
          46.000       1000.0      0.50000E-02   5.9000      -5.0740
          0.0000    /
 160242 'GENROU' 2     6.1699      0.40910E-01   1.0003      0.91300E-01
          4.4000       0.0000       2.3700       2.2515      0.30000
         0.70000      0.22000      0.17300      0.15538      0.42500    /
 160242 'COMP'   2     0.0000    /
 160242 'PSS2B'  2          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       5.8600       1.0000      0.99000
         0.50000      0.12500       11.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160242  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       7.3000      -6.2780      0.50000E-02   0.0000    /
 160242 'WSIEG1' 2          0           0        20.000      0.50000E-01
          0.0000      0.10000      0.10000     -0.20000      0.85020
          0.0000      0.30000      0.30000       0.0000       10.000
          0.0000       0.0000      0.40000      0.30000       0.0000
         0.40000      0.40000       0.0000      0.10000E-01   0.0000
          0.0000       0.0000       0.0000       1.0000       1.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000    /
 160243 'GENROU' 1     5.0000      0.27330E-01   1.0000      0.60000E-01
          3.1797       0.0000       1.8300       1.7568      0.30500
         0.53000      0.21200      0.14133      0.75470E-01  0.35000    /
 160243 'COMP'   1    0.48000E-01/
 160243 'IEE2ST' 1          3            0            2            0
        -0.40000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 160243  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       7.6000      -6.5360      0.50000E-02   0.0000    /
 160251 'GENROU' 1     5.9400      0.38000E-01  0.50001      0.10661
          3.6000       0.0000       1.8430       1.7300      0.23700
         0.90000      0.19000      0.10300      0.11155      0.42500    /
 160251 'COMP'   1    0.60000E-01/
 160251 'PSS2B'  1          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       5.8600       1.0000      0.99000
         0.50000      0.12500       11.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160251  'URST5T'  1
         0.15000E-01   1.0000       100.00       0.0000       0.0000
          10000.       7.0500      -6.0630      0.50000E-02   0.0000    /
 160251 'IEEEG1' 1          0           0        20.000      0.50000E-01
          0.0000      0.10000      0.40000     -0.50000      0.85100
          0.0000      0.11000      0.27500       0.0000       7.0000
          0.0000       0.0000      0.25000      0.42500       0.0000
         0.42400      0.30000       0.0000    /
 160271 'GENROU' 1     8.1333      0.27790E-01   1.0000      0.16600
          2.7350       0.0000       1.7500       1.7200      0.21000
          1.7200      0.13600      0.85000E-01  0.86960E-01  0.35870    /
 160271 'COMP'   1    0.50000E-01/
 160271 'PSS2B'  1          2            0            3            0
               5            0       2.0000       2.0000       0.0000
          2.0000       2.0000       2.0000      0.40000       1.0000
          0.0000      0.10000       5.0000      0.20000      0.40000E-01
         0.36000      0.12000      0.10000E-01  0.10000E-01   8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160271 'ST5B' 1
         0.15000E-01    3.0000        42.857       0.10000
         0.11670        1000.0        7.9900       -7.0200
          0.0000       0.13100        3.0000        8.5710
         0.10000       0.23000E-01    3.0000        8.5710
          0.0000        0.0000      /
 160271 'IEEEG1' 1          0           0        12.500      0.50000E-01
          0.0000      0.10000      0.10000     -0.30000      0.81000
          0.0000      0.30000      0.35000       0.0000       7.0000
          0.0000       0.0000       0.0000       0.0000       0.0000
         0.50000      0.65000       0.0000    /
 160272 'GENROU' 3     4.9170      0.27000E-01   1.0000      0.31960E-01
          4.1000       0.0000       1.8480       1.7740      0.28000
         0.52500      0.21000      0.17000      0.80920E-01  0.35000    /
 160272 'COMP'   3    0.60000E-01/
 160272 'PSS2B'  3          2            0            3            0
               4            1       10.000       0.0000      0.50000E-02
          10.000       0.0000       5.8600       1.0000      0.99000
         0.50000      0.12500       17.000      0.79960E-01  0.24990E-01
         0.79960E-01  0.24990E-01  0.30014      0.40018       8.0000
         -8.0000       8.0000      -8.0000      0.50000E-01 -0.50000E-01 /
 160272  'URST5T'  3
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       7.3000      -6.2780      0.50000E-02   0.0000    /
 160273 'GENROU' 5     6.6520      0.22000E-01  0.46600      0.44000E-01
          4.8883       0.0000       2.1590       2.0580      0.31600
         0.46200      0.21600      0.18100      0.12000      0.48000    /
 160273 'PSS2A'  5          2            0            3            0
               5            1       2.0000       2.0000       0.0000
          2.0000       0.0000       2.0000      0.18200       1.0000
         0.50000      0.10000       30.000      0.15000      0.30000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
 160273 'ESST4B' 5     0.0000       3.0000       3.0000       1.0000
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000
        -0.87000       0.0000       6.6700       0.0000       8.3400
         0.14000       0.0000       0.0000    /
 160273 'GAST2A' 5     25.000       0.0000      0.50000E-01   1.0000
         0.40000E-01  0.10000       76.500       0.0000       1.0200
        -0.80000E-01   0.0000      0.77000       1.0000      0.20000
          1.0000      0.10000       0.0000      0.20000      0.80000
          15.000       2.5000       450.00       3.3000       700.00
          500.00     -0.30000       1.3000      0.50000       1101.0
         0.23000       1155.0    /
 160274 'GENROU' 4     6.6520      0.22000E-01  0.46600      0.44000E-01
          4.8883       0.0000       2.1590       2.0580      0.31600
         0.46200      0.21600      0.18100      0.12000      0.48000    /
 160274 'PSS2A'  4          2            0            3            0
               5            1       2.0000       2.0000       0.0000
          2.0000       0.0000       2.0000      0.18200       1.0000
         0.50000      0.10000       30.000      0.15000      0.30000E-01
         0.15000      0.30000E-01  0.10000     -0.10000     /
 160274 'ESST4B' 4     0.0000       3.0000       3.0000       1.0000
        -0.87000      0.10000E-01   1.0000       0.0000       1.0000
        -0.87000       0.0000       6.6700       0.0000       8.3400
         0.14000       0.0000       0.0000    /
 160274 'GAST2A' 4     25.000       0.0000      0.50000E-01   1.0000
         0.40000E-01  0.10000       76.500       0.0000       1.0200
        -0.80000E-01   0.0000      0.77000       1.0000      0.20000
          1.0000      0.10000       0.0000      0.20000      0.80000
          15.000       2.5000       450.00       3.3000       700.00
          500.00     -0.30000       1.3000      0.50000       1101.0
         0.23000       1155.0    /
 165966 'GENROU' 6     7.1500      0.38410E-01   1.0000      0.60000E-01
          4.0000       0.0000       2.0640       1.9300      0.21390
         0.36200      0.14500      0.12130      0.69520E-01  0.26560    /
 165966 'COMP'   6   -0.20000E-01/
 165966 'IEE2ST' 6          3            0            2            0
        -0.10000       1.0000      0.10000E-01  0.20000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 165966  'URST5T'  6
         0.15000E-01   1.0000       33.333       0.0000       0.0000
          1000.0       6.0000      -5.1600      0.50000E-02   0.0000    /
 167011 'GENSAL' 1     5.0000      0.50000E-01  0.92590E-01   3.5000
          0.0000       1.3700      0.80000      0.43200      0.29000
         0.19333      0.10000      0.35000    /
 167011 'COMP'   1    0.48000E-01/
 167011 'IEE2ST' 1          3            0            2            0
        -0.40000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 167011  'URST5T'  1
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       7.5000      -6.4500      0.50000E-02   0.0000    /
 167011 'HYGOV'  1    0.40000E-01  0.19993       2.7991      0.10000
         0.50000      0.10000      0.90000       0.0000      0.69977
          1.0213      0.50000      0.80000E-01  /
 167012 'GENSAL' 2     5.0000      0.50000E-01  0.92590E-01   3.5000
          0.0000       1.3700      0.80000      0.43200      0.29000
         0.19333      0.10000      0.35000    /
 167012 'COMP'   2    0.48000E-01/
 167012 'IEE2ST' 2          3            0            2            0
        -0.40000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 167012  'URST5T'  2
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       7.5000      -6.4500      0.50000E-02   0.0000    /
 167012 'HYGOV'  2    0.40000E-01  0.14315       2.0041      0.10000
         0.50000      0.10000      0.90000       0.0000      0.50103
          1.0213      0.50000      0.80000E-01  /
 167013 'GENSAL' 3     5.0000      0.50000E-01  0.92590E-01   3.5000
          0.0000       1.3700      0.80000      0.43200      0.29000
         0.19333      0.10000      0.35000    /
 167013 'COMP'   3    0.48000E-01/
 167013 'IEE2ST' 3          3            0            2            0
        -0.40000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 167013  'URST5T'  3
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       7.5000      -6.4500      0.50000E-02   0.0000    /
 167013 'HYGOV'  3    0.40000E-01  0.19993       2.7991      0.10000
         0.50000      0.10000      0.90000       0.0000      0.69977
          1.0213      0.50000      0.80000E-01  /
 167014 'GENSAL' 4     5.0000      0.50000E-01  0.92590E-01   3.5000
          0.0000       1.3700      0.80000      0.43200      0.29000
         0.19333      0.10000      0.35000    /
 167014 'COMP'   4    0.48000E-01/
 167014 'IEE2ST' 4          3            0            2            0
        -0.40000       1.0000      0.10000E-01  0.10000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 167014  'URST5T'  4
         0.15000E-01   1.0000       20.000       0.0000       0.0000
          1000.0       7.5000      -6.4500      0.50000E-02   0.0000    /
 167014 'HYGOV'  4    0.40000E-01  0.19993       2.7991      0.10000
         0.50000      0.10000      0.90000       0.0000      0.69977
          1.0213      0.50000      0.80000E-01  /
 209001 'GENSAL' GE    7.5400      0.92400E-01  0.71000E-01   4.5330
          0.0000      0.87100      0.57600      0.26100      0.16100
         0.68000E-01  0.30000E-01  0.25000    /
 209001 'ESST2A' GE   0.10000E-01   50.000      0.10000       1.4500
         -1.0000      0.30000      0.50000      0.50000E-01   1.0000
          1.1900       6.0000      0.30000       6.5000    /
 209001 'IEEEG3' GE   0.50000      0.40000E-01  0.86960E-01 -0.10526
         0.87500      0.42500      0.40000E-01  0.60000       9.0000
          2.2000      0.50000       1.0000       1.5000       1.0000    /
 209011 'GENSAL' GE    6.8000      0.72000E-01  0.75000E-01   3.5410
          0.0000       1.0000      0.63000      0.32000      0.24000
         0.18500      0.30000E-01  0.25000    /
 209011 'EXPIC1' GE   0.29000E-01   6.0000       5.0000       5.0400
         -4.4300       0.0000       0.0000       0.0000       5.0400
         -4.4300       0.0000      0.10000       0.0000       5.0400
         -4.4300       1.0000      0.20000E-01   0.0000       0.0000
          0.0000       0.0000       1.0000       0.0000       0.0000    /
 209011 'IEEEG3' GE   0.50000      0.40000E-01  0.90910E-01 -0.10870
         0.92500      0.47500      0.50000E-01  0.70000       8.0000
          2.2200      0.50000       1.0000       1.5000       1.0000    /
 209021 'GENSAL' GE    5.7700      0.93400E-01  0.70000E-01   4.5950
          0.0000      0.99560      0.63160      0.23860      0.16340
         0.10000      0.30000E-01  0.25000    /
 209021 'ESST2A' GE   0.10000E-01   50.000      0.10000       1.4500
         -1.0000      0.30000      0.50000      0.50000E-01   1.0000
          1.1900       6.0000      0.30000       6.5000    /
 209181 'GENROU' T1    6.7200      0.61300E-01  0.90000      0.40000E-01
          3.5000       0.0000       2.2870       2.2200      0.23600
         0.60000      0.14300      0.50000E-01  0.30000E-01  0.40000    /
 209181 'ESDC1A' T1   0.50000E-01   15.000      0.10000       0.0000
          0.0000       2.8000      -2.8000       1.0000      0.67000
         0.10000E-01  0.50000       0.0000       2.5000      0.35000E-01
          3.1000      0.40000    /
 209181 'TGOV1'  T1   0.50000E-01  0.50000E-01   1.0000       0.0000
          2.1000       7.0000       0.0000    /
 944192 'GENROU' G1    6.1000      0.30000E-01   1.3000      0.50000E-01
          6.8000       0.0000       2.1000       2.0600      0.27700
         0.45800      0.22900      0.15000      0.13000      0.34000    /
 944192 'IEE2ST' G1         3            0            1            0
        -0.40000       0.0000      0.20000E-01  0.20000E-01   1.5000
          1.5000       0.0000       0.0000       0.0000       0.0000
          0.0000       0.0000      0.50000E-01 -0.50000E-01   0.0000
          0.0000    /
 944192 'EXST1'  G1   0.20000E-01   15.000      -15.000      0.30000
         0.80000       100.00       0.0000       7.0000      -7.0000
         0.20000       0.0000       1.0000    /
  22304 'WT3G2'  W1         12
         0.20000E-01  0.20000E-01   0.0000       0.0000       0.0000    
          2.0000      0.50000      0.90000       1.2200       1.2000    
          2.0000       10.000      0.20000E-01  /
  22304 'WT3E1' W1  22302     -1      2  22302  22303         'MT'
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          3.0000      0.60000       1.1200      0.40000E-01  0.29500    
        -0.29500       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.50000      0.90000       1.1000       40.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.63000      0.91800      0.14600       1.2000      0.46000    
          1.2000     /
  22304 'WT3T1' W1
           1.1874        5.2900        0.0000       0.10000E-01    23.500    
           0.0000        1.8800        2.3000     /
  22304 'WT3P1' W1
          0.30000        150.00        25.000        3.0000        30.000    
           0.0000        15.059        10.000        1.0000     /
  22322 'WT4G1' W1     0.10000E-01  0.20000E-01  0.40000     -0.10000    
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
  22322 'WT4E1' W1             0         1         0         1
          0.0000              15.000              2.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.50000    
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.1150              1.2500              1.0850     /
 169001 'WT3G2'  W1          8
         0.20000      0.20000E-01   0.0000       0.0000      0.10000    
          1.5000     -0.23000E-01  0.85000       1.2200       1.1000    
          2.0000      0.70000      0.20000E-01  /
 169001 'WT3E1' W1 166125     -1      2 160750 166125         '1 '
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          1.0000      0.60000       1.1200       0.0000      0.50000    
        -0.50000       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.10000      0.90000       1.1000       80.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.30000      0.69000      0.78000      0.98000      0.74000    
          1.2000     /
 169001 'WT3T1' W1
           1.1874        2.7800        0.0000       0.10000E-01    23.500    
          0.72000        1.6700        3.1500     /
 169001 'WT3P1' W1
          0.30000        250.00        25.000        3.0000        5.0000    
           0.0000        15.059        10.000        1.0000     /
 169002 'WT3G2'  W1          3
         0.20000E-01  0.20000E-01   0.0000       0.0000       0.0000    
          2.8500      0.50000      0.90000       1.2200       1.2000    
          2.0000       10.000      0.20000E-01  /
 169002 'WT3E1' W1 166145     -1      2 160590 166145         '1 '
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          3.0000      0.60000       1.1200      0.40000E-01  0.29500    
        -0.29500       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.50000      0.90000       1.1000       40.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.63000      0.91800      0.14600       1.2000      0.46000    
          1.2000     /
 169002 'WT3T1' W1
           1.1874        5.2900        0.0000       0.10000E-01    23.500    
           0.0000        1.8800        2.3000     /
 169002 'WT3P1' W1
          0.30000        150.00        25.000        3.0000        30.000    
           0.0000        15.059        10.000        1.0000     /
 169003 'WT4G1' W1     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169003 'WT4E1' W1             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169004 'WT4G1' W1     0.10000E-01  0.20000E-01  0.40000     -0.10000    
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
 169004 'WT4E1' W1             0         1         0         1
          0.0000              15.000              2.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.50000    
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.1150              1.2500              1.0850     /
 169005 'WT4G1' W1     0.10000E-01  0.20000E-01  0.40000     -0.10000    
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
 169005 'WT4E1' W1             0         1         0         1
          0.0000              15.000              2.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.50000    
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.1150              1.2500              1.0850     /
 169006 'WT4G1' W1     0.10000E-01  0.20000E-01  0.40000     -0.10000    
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
 169006 'WT4E1' W1             0         1         0         1
          0.0000              15.000              2.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.50000    
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.1150              1.2500              1.0850     /
 169007 'WT4G1' W1     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169007 'WT4E1' W1             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169008 'WT4G1' W2     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169008 'WT4E1' W2             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169009 'WT4G1' W3     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169009 'WT4E1' W3             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169010 'WT3G2'  W1         14
         0.20000      0.20000E-01   0.0000       0.0000      0.10000    
          3.0000     -0.23000E-01  0.85000       1.2200       1.1000    
          2.0000      0.70000      0.20000E-01  /
 169010 'WT3E1' W1 166310     -1      2 166311 166310         '1 '
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          1.0000      0.60000       1.1200       0.0000      0.50000    
        -0.50000       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.10000      0.90000       1.1000       80.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.30000      0.69000      0.78000      0.98000      0.74000    
          1.2000     /
 169010 'WT3T1' W1
           1.1874        2.7800        0.0000       0.10000E-01    23.500    
          0.72000        1.6700        3.1500     /
 169010 'WT3P1' W1
          0.30000        250.00        25.000        3.0000        5.0000    
           0.0000        15.059        10.000        1.0000     /
 169011 'WT3G2'  W2          8
         0.20000      0.20000E-01   0.0000       0.0000      0.10000    
          3.0000     -0.23000E-01  0.85000       1.2200       1.1000    
          2.0000      0.70000      0.20000E-01  /
 169011 'WT3E1' W2 166310     -1      2 166311 166310         '1 '
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          1.0000      0.60000       1.1200       0.0000      0.50000    
        -0.50000       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.10000      0.90000       1.1000       80.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.30000      0.69000      0.78000      0.98000      0.74000    
          1.2000     /
 169011 'WT3T1' W2
           1.1874        2.7800        0.0000       0.10000E-01    23.500    
          0.72000        1.6700        3.1500     /
 169011 'WT3P1' W2
          0.30000        250.00        25.000        3.0000        5.0000    
           0.0000        15.059        10.000        1.0000     /
 169012 'WT3G2'  W1          2
         0.20000E-01  0.20000E-01   0.0000       0.0000       0.0000    
          2.8500      0.50000      0.90000       1.2200       1.2000    
          2.0000       10.000      0.20000E-01  /
 169012 'WT3E1' W1 165502     -1      2 166325 165502         '1 '
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          3.0000      0.60000       1.1200      0.40000E-01  0.29500    
        -0.29500       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.50000      0.90000       1.1000       40.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.63000      0.91800      0.14600       1.2000      0.46000    
          1.2000     /
 169012 'WT3T1' W1
           1.1874        5.2900        0.0000       0.10000E-01    23.500    
           0.0000        1.8800        2.3000     /
 169012 'WT3P1' W1
          0.30000        150.00        25.000        3.0000        30.000    
           0.0000        15.059        10.000        1.0000     /
 169013 'WT3G2'  W1         14
         0.20000      0.20000E-01   0.0000       0.0000      0.10000    
          3.0000     -0.23000E-01  0.85000       1.2200       1.1000    
          2.0000      0.70000      0.20000E-01  /
 169013 'WT3E1' W1 160681     -1      2 166329 160681         '1 '
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          1.0000      0.60000       1.1200       0.0000      0.50000    
        -0.50000       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.10000      0.90000       1.1000       80.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.30000      0.69000      0.78000      0.98000      0.74000    
          1.2000     /
 169013 'WT3T1' W1
           1.1874        2.7800        0.0000       0.10000E-01    23.500    
          0.72000        1.6700        3.1500     /
 169013 'WT3P1' W1
          0.30000        250.00        25.000        3.0000        5.0000    
           0.0000        15.059        10.000        1.0000     /
 169014 'WT3G2'  W2          1
         0.20000      0.20000E-01   0.0000       0.0000      0.10000    
          3.0000     -0.23000E-01  0.85000       1.2200       1.1000    
          2.0000      0.70000      0.20000E-01  /
 169014 'WT3E1' W2 160681     -1      2 166327 160681         '1 '
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          1.0000      0.60000       1.1200       0.0000      0.50000    
        -0.50000       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.10000      0.90000       1.1000       80.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.30000      0.69000      0.78000      0.98000      0.74000    
          1.2000     /
 169014 'WT3T1' W2
           1.1874        2.7800        0.0000       0.10000E-01    23.500    
          0.72000        1.6700        3.1500     /
 169014 'WT3P1' W2
          0.30000        250.00        25.000        3.0000        5.0000    
           0.0000        15.059        10.000        1.0000     /
 169015 'WT4G1' W1     0.10000E-01  0.20000E-01  0.40000     -0.10000    
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
 169015 'WT4E1' W1             0         1         0         1
          0.0000              15.000              2.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.50000    
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.1150              1.2500              1.0850     /
 169016 'WT4G1' W2     0.10000E-01  0.20000E-01  0.40000     -0.10000    
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
 169016 'WT4E1' W2             0         1         0         1
          0.0000              15.000              2.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.50000    
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.1150              1.2500              1.0850     /
 169017 'WT4G1' W1     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169017 'WT4E1' W1             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169018 'WT4G1' W1     0.10000E-01  0.20000E-01  0.40000     -0.10000    
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
 169018 'WT4E1' W1             0         1         0         1
          0.0000              15.000              2.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.50000    
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.1150              1.2500              1.0850     /
 169019 'WT4G1' W2     0.10000E-01  0.20000E-01  0.40000     -0.10000    
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
 169019 'WT4E1' W2             0         1         0         1
          0.0000              15.000              2.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.50000    
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.1150              1.2500              1.0850     /
 169020 'WT3G2'  W1         15
         0.20000      0.20000E-01   0.0000       0.0000      0.10000    
          3.0000     -0.23000E-01  0.85000       1.2200       1.1000    
          2.0000      0.70000      0.20000E-01  /
 169020 'WT3E1' W1 165601     -1      2 160501 165601         '1 '
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          1.0000      0.60000       1.1200       0.0000      0.50000    
        -0.50000       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.10000      0.90000       1.1000       80.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.30000      0.69000      0.78000      0.98000      0.74000    
          1.2000     /
 169020 'WT3T1' W1
           1.1874        2.7800        0.0000       0.10000E-01    23.500    
          0.72000        1.6700        3.1500     /
 169020 'WT3P1' W1
          0.30000        250.00        25.000        3.0000        5.0000    
           0.0000        15.059        10.000        1.0000     /
 169021 'WT4G1' W1     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169021 'WT4E1' W1             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169022 'WT4G1' W1     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169022 'WT4E1' W1             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169023 'WT4G1' W1     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169023 'WT4E1' W1             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169024 'WT4G1' W1     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169024 'WT4E1' W1             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169025 'WT4G1' W3     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169025 'WT4E1' W3             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169026 'WT4G1' W4     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169026 'WT4E1' W4             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169027 'WT4G1' W1     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169027 'WT4E1' W1             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169045 'WT3G2'  W1          7
         0.20000E-01  0.20000E-01   0.0000       0.0000       0.0000    
          2.8500      0.50000      0.90000       1.2200       1.2000    
          2.0000       10.000      0.20000E-01  /
 169045 'WT3E1' W1 166130     -1      2 160710 166130         '1 '
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          3.0000      0.60000       1.1200      0.40000E-01  0.29500    
        -0.29500       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.50000      0.90000       1.1000       40.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.63000      0.91800      0.14600       1.2000      0.46000    
          1.2000     /
 169045 'WT3T1' W1
           1.1874        5.2900        0.0000       0.10000E-01    23.500    
           0.0000        1.8800        2.3000     /
 169045 'WT3P1' W1
          0.30000        150.00        25.000        3.0000        30.000    
           0.0000        15.059        10.000        1.0000     /
 169046 'WT3G2'  W2          9
         0.20000E-01  0.20000E-01   0.0000       0.0000       0.0000    
          3.2000      0.50000      0.90000       1.2200       1.2000    
          2.0000       10.000      0.20000E-01  /
 169046 'WT3E1' W2 166130     -1      2 160710 166130         '1 '
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          3.0000      0.60000       1.1200      0.40000E-01  0.29500    
        -0.29500       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.50000      0.90000       1.1000       40.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.63000      0.91800      0.14600       1.2000      0.46000    
          1.2000     /
 169046 'WT3T1' W2
           1.1874        5.2900        0.0000       0.10000E-01    23.500    
           0.0000        1.8800        2.3000     /
 169046 'WT3P1' W2
          0.30000        150.00        25.000        3.0000        30.000    
           0.0000        15.059        10.000        1.0000     /
 169101 'WT4G1' W1     0.20000E-01  0.20000E-01  0.40000      0.90000    
          1.1100       1.2000       2.0000       2.0000      0.20000E-01  /
 169101 'WT4E1' W1             0         1         0         1
         0.15000              18.000              5.0000             0.50000E-01         0.10000    
          0.0000             0.80000E-01         0.47000            -0.47000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.10000    
         0.90000              1.1000              120.00             0.50000E-01         0.50000E-01
          1.7000              1.1100              1.1100     /
 169102 'WT4G1' W1     0.10000E-01  0.20000E-01  0.40000     -0.10000    
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
 169102 'WT4E1' W1             0         1         0         1
          0.0000              15.000              2.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.50000    
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.1150              1.2500              1.0850     /
 169103 'WT4G1' W1     0.10000E-01  0.20000E-01  0.40000     -0.10000    
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
 169103 'WT4E1' W1             0         1         0         1
          0.0000              15.000              2.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.50000    
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.1150              1.2500              1.0850     /
 169110 'WT4G1' W1     0.10000E-01  0.20000E-01  0.40000     -0.10000    
          1.1100       1.2500       2.0000       2.0000      0.20000E-01  /
 169110 'WT4E1' W1             0         1         0         1
          0.0000              15.000              2.0000             0.80000E-01         0.10000E-01
          0.0000             0.80000E-01          1.0000             -1.2000              1.1000    
          0.0000             0.50000            -0.50000             0.50000E-01         0.50000    
         0.87500              1.1250              55.000             0.50000E-01         0.50000E-01
          1.1150              1.2500              1.0850     /
 169120 'WT3G2'  W1          8
         0.20000      0.20000E-01   0.0000       0.0000      0.10000    
          2.0000     -0.23000E-01  0.85000       1.2200       1.1000    
          2.0000      0.70000      0.20000E-01  /
 169120 'WT3E1' W1 166310     -1      2 166311 166310         '1 '
         0.15000       18.000       5.0000       0.0000      0.50000E-01
          1.0000      0.60000       1.1200       0.0000      0.50000    
        -0.50000       1.1200      0.20000E-01  0.45000     -0.45000    
          60.000      0.10000      0.90000       1.1000       80.000    
         0.50000       1.4500      0.50000E-01  0.50000E-01   1.0000    
         0.30000      0.69000      0.78000      0.98000      0.74000    
          1.2000     /
 169120 'WT3T1' W1
           1.1874        2.7800        0.0000       0.10000E-01    23.500    
          0.72000        1.6700        3.1500     /
 169120 'WT3P1' W1
          0.30000        250.00        25.000        3.0000        5.0000    
           0.0000        15.059        10.000        1.0000     /
