0, 100.0, 33
Created by NetVision RAW converter from files: NDC_2019-09-04_13-39-00.pdv   
, BEGIN BUS DATA
60000, 'HANDRI5     ', 110.00000000, 1, 8, 1, 1, 1.05823887, -6.85439637
60001, 'HBENKO5     ', 110.00000000, 2, 8, 1, 1, 1.06065350, -12.41655189
60002, 'HBILIC2     ', 220.00000000, 1, 8, 1, 1, 1.11169661, -11.59754210
60003, 'HBILIC5     ', 110.00000000, 2, 8, 1, 1, 1.05711431, -13.03257980
60004, 'HBIOGR5     ', 110.00000000, 1, 8, 1, 1, 1.03885131, -15.02715642
60005, 'HBJELO5     ', 110.00000000, 2, 8, 1, 1, 1.01781285, -14.68338840
60178, 'HBLATO5     ', 110.00000000, 1, 8, 1, 1, 1.03928481, -13.42420930
60006, 'HBMANA5     ', 110.00000000, 1, 8, 1, 1, 1.05283463, -6.29470471
60007, 'HBOTIN5     ', 110.00000000, 1, 8, 1, 1, 1.05348910, -13.04307720
60008, 'HBRINJ2     ', 220.00000000, 1, 8, 1, 1, 1.10693769, -9.72261892
60009, 'HBUJE 5     ', 110.00000000, 1, 8, 1, 1, 1.04487681, -18.07555188
60010, 'HBUTON5     ', 110.00000000, 1, 8, 1, 1, 1.04182309, -18.11926291
60011, 'HBUZET5     ', 110.00000000, 1, 8, 1, 1, 1.04228151, -18.19579843
60012, 'HCAKOV5     ', 110.00000000, 1, 8, 1, 1, 1.01150958, -14.83712143
60013, 'HCRIKV5     ', 110.00000000, 1, 8, 1, 1, 1.06002535, -13.89861655
60014, 'HDAKO25     ', 110.00000000, 1, 8, 1, 1, 1.06678292, -6.03322853
60160, 'HDAKO35     ', 110.00000000, 1, 8, 1, 1, 1.06750903, -5.87436039
60015, 'HDAKOV2     ', 220.00000000, 1, 8, 1, 1, 1.05203875, -4.39699044
60166, 'HDAKOV5     ', 110.00000000, 1, 8, 1, 1, 1.06704503, -6.02408151
60016, 'HDARUV5     ', 110.00000000, 1, 8, 1, 1, 1.05705274, -9.18177176
60017, 'HDELNI5     ', 110.00000000, 1, 8, 1, 1, 1.05569018, -14.98065711
60162, 'HDJALE5     ', 110.00000000, 2, 8, 1, 1, 1.04737473, -11.82245513
60019, 'HDOBRI5     ', 110.00000000, 1, 8, 1, 1, 1.04298912, -12.57759653
60020, 'HDOLIN5     ', 110.00000000, 1, 8, 1, 1, 1.04564691, -17.02805620
60021, 'HDONJM5     ', 110.00000000, 1, 8, 1, 1, 1.05003922, -7.15286160
60022, 'HDRNIS5     ', 110.00000000, 1, 8, 1, 1, 1.05069648, -12.96653698
60023, 'HDUBEC5     ', 110.00000000, 1, 8, 1, 1, 1.05616150, -11.97549297
60024, 'HDUBOV5     ', 110.00000000, 1, 8, 1, 1, 1.05125036, -14.56209766
60025, 'HDUBRA5     ', 110.00000000, 2, 8, 1, 1, 1.01643955, -14.47989677
60026, 'HDUBRO5     ', 110.00000000, 1, 8, 1, 1, 1.00000000, 0.00000000
60027, 'HDUGIR5     ', 110.00000000, 1, 8, 1, 1, 1.04953870, -11.20365637
60028, 'HDUGOS5     ', 110.00000000, 1, 8, 1, 1, 1.05058460, -12.34237554
60205, 'HDUGPO5     ', 110.00000000, 1, 8, 1, 1, 1.04478873, -12.10807015
60029, 'HDUJMO5     ', 110.00000000, 1, 8, 1, 1, 1.04300558, -12.43277924
60030, 'HDUNAT5     ', 110.00000000, 1, 8, 1, 1, 1.06408695, -16.11639271
60031, 'HELTO 5     ', 110.00000000, 2, 8, 1, 1, 1.05144646, -13.21625206
60032, 'HERNES1     ', 400.00000000, 1, 8, 1, 1, 1.03551410, -2.51221053
60033, 'HERNES5     ', 110.00000000, 1, 8, 1, 1, 1.06649432, -4.87303882
60034, 'HEVPAN5     ', 110.00000000, 1, 8, 1, 1, 1.05826029, -6.87905972
60191, 'HEVPNO5     ', 110.00000000, 1, 8, 1, 1, 1.06100894, -9.07299682
60189, 'HFEREN5     ', 110.00000000, 1, 8, 1, 1, 1.05173568, -13.08087971
60193, 'HFUNTA5     ', 110.00000000, 1, 8, 1, 1, 1.03348286, -19.22168165
60035, 'HGRACA5     ', 110.00000000, 1, 8, 1, 1, 1.06792072, -11.37930429
60036, 'HHECAK5     ', 110.00000000, 2, 8, 1, 1, 1.01355353, -14.73358047
60037, 'HHEGOJ5     ', 110.00000000, 1, 8, 1, 1, 1.05411605, -14.93952796
60038, 'HHEKRA5     ', 110.00000000, 2, 8, 1, 1, 1.04899013, -10.57105013
60165, 'HHELES5     ', 110.00000000, 4, 8, 1, 1, 1.00000000, 0.00000000
60039, 'HHEVAR5     ', 110.00000000, 2, 8, 1, 1, 1.02062974, -13.72117454
60040, 'HHEVIN5     ', 110.00000000, 2, 8, 1, 1, 1.05533943, -14.16431660
60041, 'HIMOTS5     ', 110.00000000, 1, 8, 1, 1, 1.04627590, -10.83064613
60182, 'HIVANE5     ', 110.00000000, 1, 8, 1, 1, 1.01009908, -15.01261839
60042, 'HIVANI5     ', 110.00000000, 1, 8, 1, 1, 1.03432674, -13.51721446
60043, 'HJARUN5     ', 110.00000000, 1, 8, 1, 1, 1.05192852, -13.20214778
60204, 'HJELIN5     ', 110.00000000, 2, 8, 1, 1, 1.04510835, -12.95723029
60044, 'HKARLO5     ', 110.00000000, 1, 8, 1, 1, 1.06808639, -15.30054868
60045, 'HKASTE5     ', 110.00000000, 1, 8, 1, 1, 1.04315446, -12.61189324
60046, 'HKATOR5     ', 110.00000000, 1, 8, 1, 1, 1.04102052, -18.49746729
60212, 'HKNEGI5     ', 110.00000000, 1, 8, 1, 1, 1.01292989, -14.79736095
60047, 'HKNIN 5     ', 110.00000000, 2, 8, 1, 1, 1.04733245, -12.63806750
60048, 'HKOMOL5     ', 110.00000000, 1, 8, 1, 1, 1.01009718, -11.50474358
60049, 'HKONJS1     ', 400.00000000, 1, 8, 1, 1, 1.06657703, -10.87162338
60050, 'HKONJS2     ', 220.00000000, 1, 8, 1, 1, 1.11718044, -11.14769467
60051, 'HKONJS5     ', 110.00000000, 2, 8, 1, 1, 1.04601135, -12.16275007
60052, 'HKOPRI5     ', 110.00000000, 1, 8, 1, 1, 1.01599215, -15.02045298
60164, 'HKOROM5     ', 110.00000000, 1, 8, 1, 1, 1.05171207, -15.67144752
60053, 'HKRAPI5     ', 110.00000000, 1, 8, 1, 1, 0.99505799, -16.98977326
60054, 'HKRASI5     ', 110.00000000, 1, 8, 1, 1, 1.05098550, -14.03773271
60055, 'HKRIZE5     ', 110.00000000, 1, 8, 1, 1, 1.03142795, -13.93909505
60056, 'HKRK  5     ', 110.00000000, 1, 8, 1, 1, 1.06016383, -15.78041693
60057, 'HKSAVE5     ', 110.00000000, 1, 8, 1, 1, 1.05505387, -12.18705594
60058, 'HKUTIN5     ', 110.00000000, 1, 8, 1, 1, 1.05773524, -9.45407345
60159, 'HLIOSI5     ', 110.00000000, 2, 8, 1, 1, 1.06323605, -13.93712913
60059, 'HLOSIN5     ', 110.00000000, 1, 8, 1, 1, 1.06701528, -17.39786221
60060, 'HLOVRA5     ', 110.00000000, 1, 8, 1, 1, 1.04911373, -15.01280031
60061, 'HLUDBR5     ', 110.00000000, 1, 8, 1, 1, 1.01316320, -15.04464789
60167, 'HLUDIN5     ', 110.00000000, 1, 8, 1, 1, 1.05812739, -10.22781496
60062, 'HMAKAR5     ', 110.00000000, 1, 8, 1, 1, 1.03675997, -11.61494128
60063, 'HMATUL5     ', 110.00000000, 1, 8, 1, 1, 1.04806000, -14.85378647
374, 'HMEDUL5     ', 110.00000000, 1, 8, 1, 1, 1.04665537, -16.79467859
60064, 'HMEDUR2     ', 220.00000000, 1, 8, 1, 1, 1.07971456, -7.01974670
60065, 'HMEDUR5     ', 110.00000000, 1, 8, 1, 1, 1.06088533, -9.03935542
60066, 'HMELIN1     ', 400.00000000, 1, 8, 1, 1, 1.05165155, -10.30845910
60067, 'HMELIN2     ', 220.00000000, 1, 8, 1, 1, 1.09595658, -12.16293246
60068, 'HMELIN5     ', 110.00000000, 1, 8, 1, 1, 1.05059866, -14.01072381
60168, 'HMETER5     ', 110.00000000, 1, 8, 1, 1, 1.04361296, -12.32737600
60069, 'HMLINO5     ', 110.00000000, 1, 8, 1, 1, 1.01782588, -14.68360305
60070, 'HMORAV5     ', 110.00000000, 1, 8, 1, 1, 1.05534215, -14.87969721
60071, 'HMRACL2     ', 220.00000000, 1, 8, 1, 1, 1.07993291, -8.86671592
60072, 'HMRACL5     ', 110.00000000, 1, 8, 1, 1, 1.05951741, -11.45588293
60073, 'HNASIC5     ', 110.00000000, 1, 8, 1, 1, 1.05310718, -7.12500078
60074, 'HNEDEL5     ', 110.00000000, 1, 8, 1, 1, 1.01921039, -13.91475336
60206, 'HNEREZ5     ', 110.00000000, 1, 8, 1, 1, 1.05013113, -11.97867531
60075, 'HNGRAD5     ', 110.00000000, 1, 8, 1, 1, 1.04256161, -10.02316210
60076, 'HNIJEM5     ', 110.00000000, 1, 8, 1, 1, 1.06109245, -6.23946763
60077, 'HNIN  5     ', 110.00000000, 1, 8, 1, 1, 1.04368147, -14.81288480
60078, 'HNOVAL5     ', 110.00000000, 1, 8, 1, 1, 1.07082241, -16.04884322
60079, 'HOBROV5     ', 110.00000000, 2, 8, 1, 1, 1.06330724, -11.97085815
60203, 'HOGORJ5     ', 110.00000000, 2, 8, 1, 1, 1.04656666, -12.09569275
60081, 'HOPUZE5     ', 110.00000000, 1, 8, 1, 1, 1.02494499, -12.48959605
60082, 'HORLOV2     ', 220.00000000, 1, 8, 1, 1, 1.11770300, -11.15291304
60083, 'HOSIJ15     ', 110.00000000, 1, 8, 1, 1, 1.06472226, -5.15394821
60084, 'HOSIJ35     ', 110.00000000, 1, 8, 1, 1, 1.06480028, -5.24612082
60085, 'HOSIJ45     ', 110.00000000, 1, 8, 1, 1, 1.06505097, -5.23799568
60086, 'HOSTAR5     ', 110.00000000, 1, 8, 1, 1, 1.05393407, -15.01081791
60087, 'HOTOCA5     ', 110.00000000, 1, 8, 1, 1, 1.07866847, -13.12121384
60088, 'HPAG  5     ', 110.00000000, 2, 8, 1, 1, 1.06989864, -16.14375348
60089, 'HPAZIN5     ', 110.00000000, 1, 8, 1, 1, 1.04130294, -17.99443020
60090, 'HPEHLI2     ', 220.00000000, 1, 8, 1, 1, 1.09105015, -12.53738276
60091, 'HPEHLI5     ', 110.00000000, 1, 8, 1, 1, 1.04589256, -14.30619505
60156, 'HPERUC5     ', 110.00000000, 2, 8, 1, 1, 1.05231046, -10.82799334
60092, 'HPETRI5     ', 110.00000000, 1, 8, 1, 1, 1.05837944, -12.33359018
60187, 'HPLASE5     ', 110.00000000, 1, 8, 1, 1, 1.05265516, -14.09656826
60199, 'HPLAT 2     ', 220.00000000, 1, 8, 1, 1, 1.09071124, -9.74544955
60198, 'HPLAT 5     ', 110.00000000, 1, 8, 1, 1, 1.00597112, -10.93727788
60201, 'HPLOCE5     ', 110.00000000, 1, 8, 1, 1, 1.02910059, -12.20053384
60093, 'HPODSU5     ', 110.00000000, 1, 8, 1, 1, 1.05163575, -13.24768647
60094, 'HPOKUP5     ', 110.00000000, 1, 8, 1, 1, 1.05238814, -14.36562931
60195, 'HPONIK5     ', 110.00000000, 2, 8, 1, 1, 1.02271076, -12.64883967
60095, 'HPOREC5     ', 110.00000000, 1, 8, 1, 1, 1.03479467, -19.05754446
60096, 'HPOZEG5     ', 110.00000000, 1, 8, 1, 1, 1.03494698, -9.82826145
60097, 'HPRACN51    ', 110.00000000, 1, 8, 1, 1, 1.05512955, -9.09957342
70097, 'HPRACN52    ', 110.00000000, 1, 8, 1, 1, 1.05872569, -12.17451763
458, 'HPRACN53    ', 110.00000000, 1, 8, 1, 1, 1.00000000, 0.00000000
60098, 'HPRELO5     ', 110.00000000, 1, 8, 1, 1, 1.01405573, -14.74072436
60099, 'HPTEOS51    ', 110.00000000, 1, 8, 1, 1, 1.06303408, -5.37934648
70099, 'HPTEOS52    ', 110.00000000, 1, 8, 1, 1, 1.06645947, -4.89126953
60100, 'HRAB  5     ', 110.00000000, 1, 8, 1, 1, 1.07156536, -16.39368811
60101, 'HRAFSI51    ', 110.00000000, 1, 8, 1, 1, 1.05459499, -8.46268818
70101, 'HRAFSI52    ', 110.00000000, 1, 8, 1, 1, 1.00000000, 0.00000000
60102, 'HRAKIT5     ', 110.00000000, 1, 8, 1, 1, 1.05326876, -13.10499570
60161, 'HRASHA5     ', 110.00000000, 1, 8, 1, 1, 1.05328320, -15.53649467
60171, 'HRAZIN5     ', 110.00000000, 1, 8, 1, 1, 1.05611939, -13.12941143
60103, 'HRESNI5     ', 110.00000000, 1, 8, 1, 1, 1.05482163, -12.20131939
60104, 'HRHEBB5     ', 110.00000000, 2, 8, 1, 1, 1.05869343, -8.92573747
60105, 'HRIJEK2     ', 220.00000000, 1, 8, 1, 1, 1.09599753, -12.16252435
60154, 'HRIJEK5     ', 110.00000000, 1, 8, 1, 1, 1.04598007, -14.38759813
60106, 'HROVIN5     ', 110.00000000, 1, 8, 1, 1, 1.03455748, -19.06233315
60196, 'HRUDIN5     ', 110.00000000, 2, 8, 1, 1, 1.01759627, -12.32032855
60107, 'HSAMOB5     ', 110.00000000, 1, 8, 1, 1, 1.05281524, -13.23553100
60108, 'HSAVIC5     ', 110.00000000, 1, 8, 1, 1, 1.05058161, -13.21860226
60109, 'HSENJ 2     ', 220.00000000, 1, 8, 1, 1, 1.10348771, -9.57538255
60157, 'HSENJ 5     ', 110.00000000, 2, 8, 1, 1, 1.08268167, -12.74702757
60213, 'HSESVE5     ', 110.00000000, 1, 8, 1, 1, 1.05717243, -11.73954714
60110, 'HSIJAN5     ', 110.00000000, 1, 8, 1, 1, 1.04691467, -16.93794913
60111, 'HSINJ 5     ', 110.00000000, 1, 8, 1, 1, 1.04708472, -11.70366364
60112, 'HSISCI5     ', 110.00000000, 1, 8, 1, 1, 1.05551670, -10.30540676
60113, 'HSLATI5     ', 110.00000000, 1, 8, 1, 1, 1.05053774, -8.22257605
60114, 'HSLBR15     ', 110.00000000, 1, 8, 1, 1, 1.04544253, -8.04903901
60115, 'HSLBR25     ', 110.00000000, 1, 8, 1, 1, 1.04523522, -7.92540795
60116, 'HSOPOT5     ', 110.00000000, 1, 8, 1, 1, 1.05240386, -13.10820284
60174, 'HSPLIT51    ', 110.00000000, 1, 8, 1, 1, 1.04280112, -12.53940717
70174, 'HSPLIT52    ', 110.00000000, 1, 8, 1, 1, 1.04262319, -12.53860764
60197, 'HSRD  5     ', 110.00000000, 1, 8, 1, 1, 1.00799153, -11.44442231
60207, 'HSTARI5     ', 110.00000000, 1, 8, 1, 1, 1.04840439, -12.88906050
60117, 'HSTENJ5     ', 110.00000000, 1, 8, 1, 1, 1.05239600, -13.23874405
60118, 'HSTON 5     ', 110.00000000, 1, 8, 1, 1, 1.02004244, -12.58586509
60119, 'HSTRAZ5     ', 110.00000000, 1, 8, 1, 1, 0.99613059, -16.73344795
60120, 'HSUCID5     ', 110.00000000, 1, 8, 1, 1, 1.04306472, -12.53284835
60121, 'HSUSAK5     ', 110.00000000, 1, 8, 1, 1, 1.04695731, -14.33349908
60122, 'HSVARC5     ', 110.00000000, 1, 8, 1, 1, 1.05140318, -14.57093294
60123, 'HTEJER5     ', 110.00000000, 2, 8, 1, 1, 1.04126505, -12.87653333
60158, 'HTEPLO2     ', 220.00000000, 2, 8, 1, 1, 1.08090681, -12.50235032
60124, 'HTEPLO51    ', 110.00000000, 1, 8, 1, 1, 1.05697366, -15.03491317
70124, 'HTEPLO52    ', 110.00000000, 1, 8, 1, 1, 1.06021173, -14.01410455
60170, 'HTESIS2     ', 220.00000000, 2, 8, 1, 1, 1.08116639, -6.41707990
60125, 'HTESIS5     ', 110.00000000, 1, 8, 1, 1, 1.05532718, -8.43299969
60126, 'HTETOZ5     ', 110.00000000, 2, 8, 1, 1, 1.05244532, -12.95956381
60127, 'HTROGI5     ', 110.00000000, 1, 8, 1, 1, 1.04294294, -12.96506808
60169, 'HTRPIM5     ', 110.00000000, 1, 8, 1, 1, 1.05134748, -13.16016436
60128, 'HTSPO15     ', 110.00000000, 1, 8, 1, 1, 1.04794698, -16.93654866
126, 'HT-SPO5     ', 110.00000000, 1, 8, 1, 1, 1.04587874, -12.16062942
60129, 'HTUMBR1     ', 400.00000000, 1, 8, 1, 1, 1.02915805, -8.45055394
60130, 'HTUMBR5     ', 110.00000000, 1, 8, 1, 1, 1.06338829, -11.66500053
60172, 'HTUMBR71    ', 30.00000000, 1, 8, 1, 1, 1.06782881, -11.89839602
70172, 'HTUMBR72    ', 30.00000000, 1, 8, 1, 1, 1.06771553, -11.92163136
60192, 'HTUPLJ5     ', 110.00000000, 1, 8, 1, 1, 1.04923666, -16.38117805
60190, 'HTURNI5     ', 110.00000000, 1, 8, 1, 1, 1.04578733, -14.31426195
60131, 'HVALPO5     ', 110.00000000, 1, 8, 1, 1, 1.04814009, -7.12889433
60155, 'HVARGD5     ', 110.00000000, 1, 8, 1, 1, 1.01305533, -14.73695327
60184, 'HVEBRU5     ', 110.00000000, 2, 8, 1, 1, 1.06351777, -12.02700349
60194, 'HVEGLA5     ', 110.00000000, 2, 8, 1, 1, 1.05428337, -13.00735280
60208, 'HVEGLU5     ', 110.00000000, 2, 8, 1, 1, 1.04978560, -12.96693407
60209, 'HVEKAT5     ', 110.00000000, 2, 8, 1, 1, 1.04978957, -10.48178357
60132, 'HVELEB1     ', 400.00000000, 3, 8, 1, 1, 1.06471771, -10.45804927
60133, 'HVELEB5     ', 110.00000000, 1, 8, 1, 1, 1.06383440, -11.52845475
60210, 'HVELUK5     ', 110.00000000, 2, 8, 1, 1, 1.05444438, -9.60219303
122, 'HVEPAD2     ', 220.00000000, 2, 8, 1, 1, 1.12046760, -10.78314897
60211, 'HVEVPO5     ', 110.00000000, 2, 8, 1, 1, 1.07228666, -10.66195860
60134, 'HVEVRA5     ', 110.00000000, 2, 8, 1, 1, 1.07791767, -12.68908503
60186, 'HVEZEL5     ', 110.00000000, 2, 8, 1, 1, 1.06483522, -11.73753720
60135, 'HVGORI5     ', 110.00000000, 1, 8, 1, 1, 1.05917610, -11.56090727
60136, 'HVINCE5     ', 110.00000000, 1, 8, 1, 1, 1.03969529, -18.28380926
60137, 'HVINKO5     ', 110.00000000, 1, 8, 1, 1, 1.05957776, -5.95047770
60138, 'HVIRJE5     ', 110.00000000, 1, 8, 1, 1, 1.01240742, -15.52110211
60139, 'HVIROV5     ', 110.00000000, 1, 8, 1, 1, 1.05116079, -9.05750672
60202, 'HVOSTA5     ', 110.00000000, 2, 8, 1, 1, 1.05720176, -9.12225277
60188, 'HVRATA5     ', 110.00000000, 1, 8, 1, 1, 1.05552880, -14.63305447
60140, 'HVRBOR5     ', 110.00000000, 1, 8, 1, 1, 1.04314475, -12.47044669
60173, 'HVRBOV5     ', 110.00000000, 1, 8, 1, 1, 1.05511540, -14.84529713
60200, 'HVRGOR5     ', 110.00000000, 1, 8, 1, 1, 1.03098287, -11.92695510
60141, 'HVUKOV5     ', 110.00000000, 1, 8, 1, 1, 1.06131494, -5.87829614
60142, 'HZABOK5     ', 110.00000000, 1, 8, 1, 1, 1.03845999, -13.81600135
60143, 'HZADAR5     ', 110.00000000, 1, 8, 1, 1, 1.03684637, -15.38881463
60144, 'HZADCE5     ', 110.00000000, 1, 8, 1, 1, 1.03688476, -15.39974461
60183, 'HZAGVO5     ', 110.00000000, 1, 8, 1, 1, 1.04793079, -10.69457953
60145, 'HZAKUC2     ', 220.00000000, 1, 8, 1, 1, 1.11641189, -10.69024662
60146, 'HZAKUC5     ', 110.00000000, 2, 8, 1, 1, 1.04945327, -10.97951227
60147, 'HZAPRE5     ', 110.00000000, 1, 8, 1, 1, 1.05296200, -13.24985112
60148, 'HZDENC5     ', 110.00000000, 1, 8, 1, 1, 1.05829374, -12.81048026
60149, 'HZELJE5     ', 110.00000000, 1, 8, 1, 1, 1.05500039, -8.77337689
60150, 'HZERJA1     ', 400.00000000, 1, 8, 1, 1, 1.03108357, -8.28177091
60151, 'HZERJA2     ', 220.00000000, 1, 8, 1, 1, 1.08571918, -8.48750249
60152, 'HZERJA5     ', 110.00000000, 1, 8, 1, 1, 1.05914542, -11.25985465
60153, 'HZUPAN5     ', 110.00000000, 1, 8, 1, 1, 1.04678842, -6.47003698
99999, 'XBB_LI51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99998, 'XBM_AP51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99997, 'XBR_SL51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99996, 'XBU_KO51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99995, 'XCA_OP51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99994, 'XER_PE11    ', 400.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99993, 'XER_PE12    ', 400.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99992, 'XER_SM11    ', 400.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99991, 'XGR_DA21    ', 220.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99990, 'XGR_IM51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99989, 'XGR_KN51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99988, 'XKV_GR51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99987, 'XMA_IB51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99986, 'XME_DI11    ', 400.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99985, 'XMO_KO11    ', 400.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99984, 'XMO_ZA21    ', 220.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99983, 'XNE_FO51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99982, 'XNE_OP51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99981, 'XNE_ST51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99980, 'XNI_SI51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99979, 'XOR_ZU51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99978, 'XPE_DI21    ', 220.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99977, 'XPR_ME21    ', 220.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99976, 'XPR_SI21    ', 220.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99975, 'XTR_KO51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99974, 'XTR_PL21    ', 220.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99973, 'XTU_DA21    ', 220.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99972, 'XTU_KR11    ', 400.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99971, 'XTU_KR12    ', 400.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99970, 'XUG_ER11    ', 400.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99969, 'XVR_LJ51    ', 110.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99968, 'XZE_CI21    ', 220.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99967, 'XZE_HE11    ', 400.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
99966, 'XZE_HE12    ', 400.00000000, 1, 99, 5, 1, 1.00000000, 0.00000000
0 / END OF BUS DATA, BEGIN LOAD DATA
99999, 1, 1, 99, 5, -31.37006918, 6.02981513, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99998, 1, 1, 99, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99997, 1, 1, 99, 5, 10.97995680, 14.64181693, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99996, 1, 1, 99, 5, -37.03290257, -8.18088883, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99995, 1, 1, 99, 5, -6.99510145, -0.86282646, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99994, 1, 1, 99, 5, -168.05493317, 11.59639985, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99993, 1, 1, 99, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99992, 1, 1, 99, 5, -12.53674944, 19.40589926, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99991, 1, 1, 99, 5, 41.34652131, -2.69102016, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99990, 1, 1, 99, 5, -1.61410174, -0.04172179, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99989, 1, 1, 99, 5, -12.58744472, 2.99483884, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99988, 1, 1, 99, 5, -9.26921851, 8.80349888, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99987, 1, 1, 99, 5, 15.69847329, -8.38050202, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99986, 1, 1, 99, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99985, 1, 1, 99, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99984, 1, 1, 99, 5, -81.65328898, 23.80076627, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99983, 1, 1, 99, 5, -74.24380115, -2.15059128, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99982, 1, 1, 99, 5, 4.04473824, 3.17843860, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99981, 1, 1, 99, 5, -0.77294039, -2.53167908, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99980, 1, 1, 99, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99979, 1, 1, 99, 5, 22.03570150, 17.97234775, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99978, 1, 1, 99, 5, 36.22994623, 62.92654403, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99977, 1, 1, 99, 5, -21.68758048, -14.43868929, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99976, 1, 1, 99, 5, 2.80615155, -11.02717032, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99975, 1, 1, 99, 5, -14.40131758, -21.66394178, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99974, 1, 1, 99, 5, -53.37393183, 22.68708178, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99973, 1, 1, 99, 5, -85.80711642, -36.86412259, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99972, 1, 1, 99, 5, -191.70922433, 64.94390061, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99971, 1, 1, 99, 5, -191.70922433, 64.94390061, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99970, 1, 1, 99, 5, -34.01544438, -26.07188925, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99969, 1, 1, 99, 5, -11.84527266, -1.16365147, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99968, 1, 1, 99, 5, -53.82367399, -6.21891847, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99967, 1, 1, 99, 5, -277.95010427, -1.69138665, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
99966, 1, 1, 99, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
374, 1, 1, 8, 1, 0.64830870, -0.40360311, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
374, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
458, 1, 1, 8, 1, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60000, 1, 1, 8, 1, 4.62181350, 0.91799841, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60000, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60001, 1, 1, 8, 1, 5.30951975, 1.39718480, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60001, 2, 1, 8, 1, 3.34959104, -0.74236726, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60003, 1, 1, 8, 1, 28.87399411, -2.31892860, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60003, 2, 1, 8, 1, 22.65144448, 7.36725102, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60004, 1, 1, 8, 1, 8.42052233, 1.62556246, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60004, 2, 1, 8, 1, 6.37676430, 1.10374604, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60005, 1, 1, 8, 1, 23.28386877, 6.16861573, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60006, 1, 1, 8, 1, 2.55623146, 2.72776886, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60006, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60007, 1, 1, 8, 1, 22.19594712, -0.03331487, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60007, 2, 1, 8, 1, 16.15492479, -1.15012610, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60008, 1, 1, 8, 1, 1.58024021, -3.38807885, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60009, 1, 1, 8, 1, 6.98811869, 1.41530811, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60009, 2, 1, 8, 1, 7.01297743, 1.43149685, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60010, 1, 1, 8, 1, 1.04635529, 0.32792834, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60010, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60011, 1, 1, 8, 1, 7.33840621, -0.05149028, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60011, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60012, 1, 1, 8, 1, 22.25478772, 0.16065566, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60012, 2, 1, 8, 1, 18.05131221, 3.86219916, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60013, 1, 1, 8, 1, 2.55495155, 0.43215201, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60013, 2, 1, 8, 1, 7.22873563, 1.36705718, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60014, 1, 1, 8, 1, 3.00801598, 1.91816924, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60014, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60016, 1, 1, 8, 1, 1.81850273, -0.44766107, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60016, 2, 1, 8, 1, 1.57734912, -0.27387553, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60017, 1, 1, 8, 1, 0.10770408, -0.03995268, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60017, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60017, 3, 1, 8, 1, 9.35414649, -2.94514775, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60017, 4, 1, 8, 1, 9.37807021, -3.17919919, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60019, 1, 1, 8, 1, 13.94633112, 3.66826677, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60019, 2, 1, 8, 1, 8.97674842, 2.04879658, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60019, 3, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60020, 1, 1, 8, 1, 12.00361885, 0.07496318, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60020, 2, 1, 8, 1, 12.67151125, 2.75697218, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60021, 1, 1, 8, 1, 1.50305105, 0.60655785, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60021, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60021, 3, 1, 8, 1, -0.00385905, -0.00793173, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60022, 1, 1, 8, 1, 0.78876737, -0.21263411, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60022, 2, 1, 8, 1, 5.43143940, 1.37523807, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60023, 1, 1, 8, 1, 15.76560122, 3.50174375, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60023, 2, 1, 8, 1, 21.90916762, 5.52973198, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60024, 1, 1, 8, 1, 11.80513051, 1.75178443, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60024, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60025, 1, 1, 8, 1, 0.11683592, 2.79772245, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60027, 1, 1, 8, 1, 0.01538578, 0.04015020, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60027, 2, 1, 8, 1, 2.16277953, 1.33978444, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60028, 1, 1, 8, 1, 11.10365316, 1.01405233, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60028, 2, 1, 8, 1, 15.42951850, 3.75836932, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60028, 3, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60029, 1, 1, 8, 1, 10.62908085, 3.37852907, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60029, 2, 1, 8, 1, 10.79574949, 3.13991265, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60029, 3, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60030, 1, 1, 8, 1, 4.95612006, 0.42522950, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60030, 2, 1, 8, 1, 5.50598852, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60031, 1, 1, 8, 1, 9.95713980, 3.52404138, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60031, 2, 1, 8, 1, 16.57068639, 4.22189565, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60034, 1, 1, 8, 1, 0.65491935, -1.35663601, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60034, 2, 1, 8, 1, 0.65491935, -1.35663601, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60035, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60035, 2, 1, 8, 1, 2.85207885, -3.24935212, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60038, 1, 1, 8, 1, 2.80038283, 0.54398203, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60040, 1, 1, 8, 1, 5.70366245, -3.12203151, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60040, 2, 1, 8, 1, 0.07643775, -1.07925578, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60041, 1, 1, 8, 1, 4.82694799, 1.18443306, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60041, 2, 1, 8, 1, 4.08569109, 0.58587528, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60042, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60042, 2, 1, 8, 1, 22.36702672, 2.30606143, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60043, 1, 1, 8, 1, 16.67647454, 2.04419185, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60043, 2, 1, 8, 1, 16.47144220, 1.67241454, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60043, 3, 1, 8, 1, 26.07803527, 5.46949111, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60044, 1, 1, 8, 1, 0.64264724, 0.39756842, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60045, 1, 1, 8, 1, 11.21175504, 5.03947835, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60045, 2, 1, 8, 1, 8.27097137, 1.62561536, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60045, 3, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60045, 4, 1, 8, 1, 5.90516745, 1.90729837, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60046, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60046, 2, 1, 8, 1, 7.98258877, 1.29504051, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60047, 1, 1, 8, 1, 7.19182326, 2.96990821, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60048, 1, 1, 8, 1, 22.65800302, 4.63555750, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60048, 2, 1, 8, 1, 6.54115115, -0.11677387, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60052, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60052, 2, 1, 8, 1, 27.07043567, 1.59200854, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60052, 3, 1, 8, 1, 0.14757393, 0.00521687, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60052, 4, 1, 8, 1, 0.15289092, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60053, 1, 1, 8, 1, 5.05437431, -0.05182950, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60053, 2, 1, 8, 1, 3.03262459, -0.05182950, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60054, 1, 1, 8, 1, 0.77676797, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60054, 2, 1, 8, 1, 5.43737536, -7.08952917, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60055, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60055, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60055, 3, 1, 8, 1, 6.57196022, 0.35142451, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60055, 4, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60056, 1, 1, 8, 1, 8.41377215, -4.41192378, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60056, 2, 1, 8, 1, 6.26927544, -2.60646942, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60057, 1, 1, 8, 1, 9.67045346, 0.32277609, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60057, 2, 1, 8, 1, 6.11980937, 0.18106952, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60058, 1, 1, 8, 1, -0.02653094, -0.21408951, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60058, 2, 1, 8, 1, 5.19854227, 0.33765150, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60058, 3, 1, 8, 1, -0.02652724, -0.19194818, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60058, 4, 1, 8, 1, 5.41876557, 0.11352365, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60058, 5, 1, 8, 1, 7.55171516, 0.05145487, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60059, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60059, 2, 1, 8, 1, 10.82883440, -4.52361141, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60060, 1, 1, 8, 1, 10.29679547, 2.31106888, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60060, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60061, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60061, 2, 1, 8, 1, 14.02034524, 1.65946563, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60062, 1, 1, 8, 1, 5.69974003, 1.62834204, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60062, 2, 1, 8, 1, 23.22020573, 7.28591798, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60063, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60063, 2, 1, 8, 1, 0.10105713, 0.46639883, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60063, 3, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60063, 4, 1, 8, 1, 15.14728447, -0.78152854, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60065, 1, 1, 8, 1, 20.47337635, 3.15921982, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60065, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60069, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60069, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60070, 1, 1, 8, 1, -0.10078021, 0.15583542, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60070, 2, 1, 8, 1, -0.10078021, 0.15583542, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60072, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60072, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60073, 1, 1, 8, 1, 8.79546985, 2.33325944, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60073, 2, 1, 8, 1, 9.69963179, -0.08964921, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60073, 3, 1, 8, 1, 15.45792976, 1.45046889, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60073, 4, 1, 8, 1, 0.66428980, 1.45046889, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60074, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60074, 2, 1, 8, 1, 6.63607790, 5.40570105, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60074, 3, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60075, 1, 1, 8, 1, 12.54307937, 1.18287977, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60075, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60076, 1, 1, 8, 1, 5.94601337, -1.67562115, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60076, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60077, 1, 1, 8, 1, 6.98658366, -0.82629668, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60077, 2, 1, 8, 1, 6.35062691, -3.14978106, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60078, 1, 1, 8, 1, 6.03937660, -0.44400179, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60078, 2, 1, 8, 1, 1.98651223, -0.23345715, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60079, 1, 1, 8, 1, 9.12630319, 2.70612692, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60081, 1, 1, 8, 1, 0.78080130, 0.78764453, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60081, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60081, 3, 1, 8, 1, 12.31162781, 2.18396982, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60081, 4, 1, 8, 1, -0.02412204, -0.05824158, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60083, 1, 1, 8, 1, 13.50462352, 1.36294918, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60083, 2, 1, 8, 1, 13.65499453, 1.34215683, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60084, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60084, 2, 1, 8, 1, 15.88462061, 1.48563155, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60084, 3, 1, 8, 1, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60085, 1, 1, 8, 1, 2.02811967, -0.71178474, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60085, 2, 1, 8, 1, 6.04468912, 0.94770530, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60086, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60086, 2, 1, 8, 1, 10.47214248, -1.86997980, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60086, 3, 1, 8, 1, 0.22084292, 0.20811623, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60086, 4, 1, 8, 1, 0.18589309, 0.28131265, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60087, 1, 1, 8, 1, 6.61379335, 1.30938937, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60087, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60088, 1, 1, 8, 1, 1.95269993, -0.37517697, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60088, 2, 1, 8, 1, 1.95269993, -0.37517697, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60089, 1, 1, 8, 1, 5.00714597, 0.11233665, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60089, 2, 1, 8, 1, 6.73733630, 1.10327550, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60091, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60091, 2, 1, 8, 1, 5.75315376, 0.11241103, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60091, 3, 1, 8, 1, 11.54292753, -2.24428950, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60092, 1, 1, 8, 1, 4.19162732, -0.63077407, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60092, 2, 1, 8, 1, 2.87845286, -0.20205485, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60092, 3, 1, 8, 1, 3.90652353, -0.82197702, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60093, 1, 1, 8, 1, 8.98401714, 0.25607959, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60093, 2, 1, 8, 1, 10.35099074, 0.17856567, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60094, 1, 1, 8, 1, 16.13666035, 0.89393552, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60094, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60095, 1, 1, 8, 1, 14.04018789, 2.62571056, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60095, 2, 1, 8, 1, 17.87406940, 0.91299975, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60096, 1, 1, 8, 1, 17.23782418, 3.54552048, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60096, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60096, 3, 1, 8, 1, 8.41938258, 1.34486721, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60097, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60097, 2, 1, 8, 1, 3.81384147, -1.87434007, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60097, 3, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60098, 1, 1, 8, 1, 14.13300117, 1.84556815, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60098, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60099, 1, 1, 8, 1, 6.45834522, -0.00152203, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60099, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60100, 1, 1, 8, 1, 4.84046144, 0.77807942, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60100, 2, 1, 8, 1, 4.56598238, 0.04680894, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60101, 1, 1, 8, 1, 8.86086333, 4.89129995, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60102, 1, 1, 8, 1, 5.62678846, 0.12677104, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60102, 2, 1, 8, 1, 7.92507087, 0.09060491, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60103, 1, 1, 8, 1, 24.14347981, 4.93823477, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60103, 2, 1, 8, 1, 27.17507457, 3.25311936, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60103, 3, 1, 8, 1, 1.00632034, -0.00022619, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60103, 4, 1, 8, 1, 0.46448629, -0.43233920, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60104, 1, 1, 8, 1, -0.85732314, 0.38627027, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60105, 1, 1, 8, 1, -0.69205888, -0.81341003, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60106, 1, 1, 8, 1, 18.01055527, 1.72287779, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60106, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60107, 1, 1, 8, 1, 11.52176097, 0.81239608, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60107, 2, 1, 8, 1, 2.53636723, -1.06945625, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60108, 1, 1, 8, 1, 11.52041435, 2.11387954, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60108, 2, 1, 8, 1, 13.55534194, 2.37638122, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60110, 1, 1, 8, 1, 16.11783830, 2.57729528, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60110, 2, 1, 8, 1, 15.27532835, 0.84945763, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60111, 1, 1, 8, 1, 7.23816863, 1.41418043, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60111, 2, 1, 8, 1, 7.28202927, 1.42507832, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60112, 1, 1, 8, 1, 4.86961727, 0.35225684, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60112, 2, 1, 8, 1, 7.80950450, -0.49745753, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60113, 1, 1, 8, 1, 0.33043645, 1.20448274, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60113, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60114, 1, 1, 8, 1, 19.56631310, 5.92564868, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60114, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60114, 3, 1, 8, 1, -0.26465160, -0.27602679, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60114, 4, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60115, 1, 1, 8, 1, 6.00330495, 1.59835149, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60116, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60116, 2, 1, 8, 1, 20.76319465, 0.42188159, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60117, 1, 1, 8, 1, 14.51371966, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60117, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60117, 3, 1, 8, 1, 10.36694261, 1.76096371, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60118, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60118, 2, 1, 8, 1, 8.13227425, 1.89508072, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60119, 1, 1, 8, 1, 12.60757659, 2.68227435, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60119, 2, 1, 8, 1, 7.09341576, 2.19760103, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60120, 1, 1, 8, 1, 10.14555524, 1.19816182, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60120, 2, 1, 8, 1, 10.14555524, 1.19816182, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60121, 1, 1, 8, 1, 0.46282926, 0.33321573, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60121, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60121, 3, 1, 8, 1, 15.99648960, 2.13995270, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60121, 4, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60122, 1, 1, 8, 1, 0.23230959, -0.00896623, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60122, 2, 1, 8, 1, 0.20744751, -0.00444756, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60122, 3, 1, 8, 1, 11.59542253, 0.66299726, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60122, 4, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60123, 1, 1, 8, 1, 5.92003187, 1.61977517, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60124, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60125, 1, 1, 8, 1, 1.20524315, -0.28988222, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60126, 1, 1, 8, 1, 1.70579242, 1.73367896, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60126, 2, 1, 8, 1, -0.02222407, -1.33233810, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60126, 3, 1, 8, 1, 12.40576368, 2.81722821, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60126, 4, 1, 8, 1, 9.92461036, -1.52006511, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60126, 5, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60127, 1, 1, 8, 1, 13.19834006, 1.51699301, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60127, 2, 1, 8, 1, 13.18090120, 1.50319559, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60131, 1, 1, 8, 1, 7.30345155, 1.56219574, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60131, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60131, 3, 1, 8, 1, 10.36466266, 2.25583327, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60135, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60135, 2, 1, 8, 1, 6.60326794, -1.41608089, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60135, 3, 1, 8, 1, 14.38921051, -0.73088044, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60136, 1, 1, 8, 1, 6.44038127, 0.02553535, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60136, 2, 1, 8, 1, 2.41174520, 0.09279417, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60137, 1, 1, 8, 1, 18.37685761, 1.79305035, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60137, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60137, 3, 1, 8, 1, 0.37279418, 0.12984506, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60138, 1, 1, 8, 1, 1.97206381, 0.18829665, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60138, 2, 1, 8, 1, 10.26476255, 1.35593186, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60139, 1, 1, 8, 1, 13.79751567, 1.05378299, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60139, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60140, 1, 1, 8, 1, 3.83856475, 2.71260304, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60140, 2, 1, 8, 1, 3.82390326, 3.01770847, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60141, 1, 1, 8, 1, 9.17986695, 1.03445169, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60141, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60142, 1, 1, 8, 1, 18.13170314, 5.03066306, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60142, 2, 1, 8, 1, 11.61070751, 2.89656725, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60143, 1, 1, 8, 1, 14.55297902, -0.20099361, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60143, 2, 1, 8, 1, 16.26618360, 2.85027478, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60144, 1, 1, 8, 1, 13.77134429, 2.50857275, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60144, 2, 1, 8, 1, 14.86249337, 3.78093501, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60146, 1, 1, 8, 1, 9.22735903, 2.32744361, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60147, 1, 1, 8, 1, 16.96992913, -0.09290997, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60147, 2, 1, 8, 1, 16.62916842, 1.69929953, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60147, 3, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60147, 4, 1, 8, 1, 1.39562094, -0.17844430, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60148, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60148, 2, 1, 8, 1, 0.00878187, 0.06676135, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60148, 3, 1, 8, 1, 4.93077087, 0.14986323, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60148, 4, 1, 8, 1, 10.29047033, 0.11726945, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60149, 1, 1, 8, 1, 5.29594281, 2.25564258, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60149, 2, 1, 8, 1, 0.05473034, -0.14043525, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60152, 1, 1, 8, 1, 2.15911958, -4.64488741, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60152, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60153, 1, 1, 8, 1, -1.00357490, 1.77797248, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60153, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60154, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60154, 2, 1, 8, 1, 18.50823229, 3.47358997, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60154, 3, 1, 8, 1, 11.01821986, -0.84428982, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60155, 1, 1, 8, 1, 17.35322660, 2.88173633, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60155, 2, 1, 8, 1, 17.38065964, 2.73344505, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60155, 3, 1, 8, 1, 3.81537823, 0.12249918, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60156, 1, 1, 8, 1, 2.80474301, -0.01210063, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60157, 1, 1, 8, 1, 3.01675177, -0.09479481, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60158, 1, 1, 8, 1, 0.53916581, 0.77638442, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60159, 1, 1, 8, 1, 10.12997612, 3.49549770, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60159, 2, 1, 8, 1, 10.12997612, 2.86103383, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60160, 1, 1, 8, 1, -0.05627292, 0.17471695, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60161, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60161, 2, 1, 8, 1, 4.44051703, 0.03465656, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60161, 3, 1, 8, 1, 9.57297015, 1.71237696, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60164, 1, 1, 8, 1, 5.96585322, 0.84943004, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60167, 1, 1, 8, 1, 0.23981336, 0.58538718, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60167, 2, 1, 8, 1, 0.80313222, 0.54358793, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60168, 1, 1, 8, 1, 2.07958998, 0.15521336, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60168, 2, 1, 8, 1, 6.41929832, 0.12259376, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60169, 1, 1, 8, 1, 16.93249850, 2.53377965, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60169, 2, 1, 8, 1, 12.39313974, 2.70923770, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60171, 1, 1, 8, 1, 9.72431961, 0.93364373, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60173, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60173, 2, 1, 8, 1, 0.83769717, -1.09373699, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60174, 1, 1, 8, 1, 15.43332608, 5.32392116, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60178, 1, 1, 8, 1, 7.55294762, 2.09126931, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60178, 2, 1, 8, 1, 7.56816999, 2.04615621, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60182, 1, 1, 8, 1, 3.70334270, 0.38956215, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60182, 2, 1, 8, 1, 4.67699153, 1.31034538, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60183, 1, 1, 8, 1, 0.59233158, -0.57861762, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60183, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60187, 1, 1, 8, 1, 1.25736246, -1.06875531, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60187, 2, 1, 8, 1, 1.34350661, -1.25759222, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60188, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60188, 2, 1, 8, 1, -0.02705674, 0.62643924, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60189, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60189, 2, 1, 8, 1, 17.29044069, 4.94918050, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60190, 1, 1, 8, 1, 20.74722454, 4.67219070, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60190, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60191, 1, 1, 8, 1, 0.93800380, -0.39046427, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60191, 2, 1, 8, 1, -0.01125782, -0.01258705, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60192, 1, 1, 8, 1, 6.75014288, 1.33743751, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60192, 2, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60193, 1, 1, 8, 1, 7.10057486, 1.11850159, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60193, 2, 1, 8, 1, 7.19349277, 1.02871346, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60197, 1, 1, 8, 1, 9.54938163, 1.66471687, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60197, 2, 1, 8, 1, 5.67583583, 0.86082865, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60198, 1, 1, 8, 1, 13.51640162, 2.97562867, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60198, 2, 1, 8, 1, 1.63799564, -0.17243569, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60200, 1, 1, 8, 1, 3.14698967, 1.47554121, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60200, 2, 1, 8, 1, 0.45107676, -0.44137776, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60201, 1, 1, 8, 1, 2.18843583, 0.31861587, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60201, 2, 1, 8, 1, 2.95426091, 0.10061553, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60205, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60205, 2, 1, 8, 1, 8.60025426, -1.28934285, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60206, 1, 1, 8, 1, 9.51418794, 0.87664249, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60206, 2, 1, 8, 1, 5.65117689, 1.82284498, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60207, 1, 1, 8, 1, 6.71208092, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60207, 2, 1, 8, 1, 6.63811128, -1.39584546, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60212, 1, 1, 8, 1, 2.84932199, 0.79730356, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60212, 2, 1, 8, 1, 5.12187301, -0.72089035, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60213, 1, 0, 8, 5, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
60213, 2, 1, 8, 1, 1.03736017, -2.21792793, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
70099, 1, 1, 8, 1, 0.94491425, 0.03053505, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
70101, 1, 1, 8, 1, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
70101, 2, 1, 8, 1, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
70174, 1, 1, 8, 1, 15.64258492, 7.43623226, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1
0 / END OF LOAD DATA, BEGIN FIXED SHUNT DATA
60033, 1, 1, 0.00000000, -78.20000000
60166, 1, 0, 0.00000000, -16.00000000
60166, 2, 0, 0.00000000, -16.00000000
60166, 3, 0, 0.00000000, -16.00000000
60172, 1, 0, 0.00000000, -50.00000000
0 / END OF FIXED SHUNT DATA, BEGIN GENERATOR DATA
122, 1, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1.12046760, 0, 10.00000000, 0.00000000, 0.00000000, 0.00000000, 0.14000000, 1.00000000, 0, 100.00000000, 0.00000000, 0.00000000, 1, 1.00000000
122, 2, -0.71647140, 1.53200914, 30.51000000, -30.51000000, 1.12046760, 0, 69.00000000, 0.00000000, 0.36400000, 0.00000000, 0.14000000, 1.00000000, 1, 100.00000000, 62.00000000, 0.00000000, 1, 1.00000000
60001, 1, 1.38189262, -0.06297737, 2.87000000, -2.87000000, 1.06065350, 0, 9.20000000, 0.00000000, 0.16000000, 0.00000000, 0.15000000, 1.00000000, 1, 100.00000000, 9.20000000, 0.00000000, 1, 1.00000000
60003, 1, -0.03116336, -2.10150899, 3.30000000, -3.30000000, 1.05711431, 0, 10.50000000, 0.00000000, 0.20000000, 0.00000000, 0.15000000, 1.00000000, 1, 100.00000000, 11.00000000, 0.00000000, 1, 1.00000000
60003, 2, 0.22713084, -3.71899950, 3.50000000, -3.50000000, 1.05711431, 0, 11.20000000, 0.00000000, 0.20000000, 0.00000000, 0.15000000, 1.00000000, 1, 100.00000000, 11.20000000, 0.00000000, 1, 1.00000000
60003, 3, 0.32060577, -5.00234747, 3.00000000, -3.00000000, 1.05711431, 0, 9.60000000, 0.00000000, 0.20000000, 0.00000000, 0.15000000, 1.00000000, 1, 100.00000000, 10.00000000, 0.00000000, 1, 1.00000000
60005, 1, 9.99140504, 0.94415140, 3.33000000, -3.33000000, 1.01781285, 0, 10.55000000, 0.00000000, 0.20000000, 0.00000000, 0.15000000, 1.00000000, 1, 100.00000000, 10.00000000, 0.00000000, 1, 1.00000000
60025, 1, 29.72284496, 1.66192594, 11.00000000, -3.36000000, 1.01643955, 0, 42.00000000, 0.00000000, 0.33000000, 0.00000000, 0.11000000, 1.00000000, 1, 100.00000000, 39.90000000, 15.00000000, 1, 1.00000000
60025, 2, 0.00000000, 0.00000000, 11.00000000, -3.36000000, 1.01643955, 0, 42.00000000, 0.00000000, 0.33000000, 0.00000000, 0.11000000, 1.00000000, 0, 100.00000000, 39.90000000, 15.00000000, 1, 1.00000000
60026, 1, 0.00000000, 0.00000000, 30.00000000, -40.00000000, 1.00000000, 0, 140.00000000, 0.00000000, 0.21000000, 0.00000000, 0.11430000, 1.00000000, 0, 100.00000000, 126.00000000, 50.00000000, 1, 1.00000000
60031, 1, -0.78604966, -0.15484179, 20.00000000, 0.00000000, 1.05144646, 0, 28.10000000, 0.00000000, 0.20000000, 0.00000000, 0.13500000, 1.00000000, 1, 100.00000000, 25.00000000, 1.00000000, 1, 1.00000000
60031, 2, 0.00000000, 0.00000000, 20.00000000, 0.00000000, 1.05144646, 0, 28.10000000, 0.00000000, 0.20000000, 0.00000000, 0.13500000, 1.00000000, 0, 100.00000000, 25.00000000, 1.00000000, 1, 1.00000000
60031, 3, 0.00000000, 0.00000000, 45.00000000, -20.00000000, 1.05144646, 0, 53.20000000, 0.00000000, 0.10000000, 0.00000000, 0.14840000, 1.00000000, 0, 100.00000000, 40.00000000, 8.50000000, 1, 1.00000000
60036, 1, 0.00000000, 0.00000000, 13.44000000, -7.56000000, 1.01355353, 0, 42.00000000, 0.00000000, 0.34000000, 0.00000000, 0.11220000, 1.00000000, 0, 100.00000000, 39.90000000, 15.00000000, 1, 1.00000000
60036, 2, 20.26912537, -0.74402514, 13.44000000, -7.56000000, 1.01355353, 0, 42.00000000, 0.00000000, 0.34000000, 0.00000000, 0.11220000, 1.00000000, 1, 100.00000000, 39.90000000, 15.00000000, 1, 1.00000000
60037, 1, 0.00000000, 0.00000000, 17.50000000, -21.25000000, 1.05411605, 0, 25.00000000, 0.00000000, 0.20000000, 0.00000000, 0.11000000, 1.00000000, 0, 100.00000000, 25.00000000, 0.00000000, 1, 1.00000000
60037, 2, 0.00000000, 0.00000000, 17.50000000, -21.25000000, 1.05411605, 0, 25.00000000, 0.00000000, 0.20000000, 0.00000000, 0.11000000, 1.00000000, 0, 100.00000000, 25.00000000, 0.00000000, 1, 1.00000000
60037, 3, 0.00000000, 0.00000000, 13.00000000, -5.30000000, 1.05411605, 0, 20.00000000, 0.00000000, 0.20000000, 0.00000000, 0.11000000, 1.00000000, 0, 100.00000000, 18.60000000, 2.00000000, 1, 1.00000000
60038, 1, 0.00000000, 0.00000000, 15.00000000, -15.00000000, 1.04899013, 0, 26.00000000, 0.00000000, 0.19000000, 0.00000000, 0.11000000, 1.00000000, 0, 100.00000000, 20.80000000, 1.00000000, 1, 1.00000000
60038, 2, 0.00000000, 0.00000000, 15.00000000, -15.00000000, 1.04899013, 0, 26.00000000, 0.00000000, 0.19000000, 0.00000000, 0.11000000, 1.00000000, 0, 100.00000000, 20.80000000, 1.00000000, 1, 1.00000000
60038, 3, 4.75029966, 0.13053318, 1.70000000, -1.70000000, 1.04899013, 0, 5.00000000, 0.00000000, 0.20000000, 0.00000000, 0.15000000, 1.00000000, 1, 100.00000000, 5.00000000, 1.00000000, 1, 1.00000000
60038, 4, 3.84519985, -0.00400146, 3.33000000, -3.33000000, 1.04899013, 0, 10.25000000, 0.00000000, 0.20000000, 0.00000000, 0.15000000, 1.00000000, 1, 100.00000000, 10.00000000, 0.00000000, 1, 1.00000000
60039, 1, 29.48718324, 3.13605798, 25.00000000, -4.00000000, 1.02062974, 0, 53.50000000, 0.00000000, 0.23800000, 0.00000000, 0.11140000, 1.00000000, 1, 100.00000000, 47.50000000, 18.00000000, 1, 1.00000000
60039, 2, 0.00000000, 0.00000000, 25.00000000, -4.00000000, 1.02062974, 0, 50.00000000, 0.00000000, 0.23800000, 0.00000000, 0.10900000, 1.00000000, 0, 100.00000000, 47.50000000, 18.00000000, 1, 1.00000000
60040, 1, 0.00000000, 0.00000000, 21.00000000, -14.00000000, 1.05533943, 0, 35.00000000, 0.00000000, 0.20000000, 0.00000000, 0.10000000, 1.00000000, 0, 100.00000000, 31.50000000, 0.00000000, 1, 1.00000000
60040, 2, -0.30726883, -3.87573225, 21.00000000, -14.00000000, 1.05533943, 0, 35.00000000, 0.00000000, 0.20000000, 0.00000000, 0.10000000, 1.00000000, 1, 100.00000000, 31.50000000, 0.00000000, 1, 1.00000000
60040, 3, 0.00000000, 0.00000000, 21.00000000, -14.00000000, 1.05533943, 0, 35.00000000, 0.00000000, 0.20000000, 0.00000000, 0.10000000, 1.00000000, 0, 100.00000000, 31.50000000, 0.00000000, 1, 1.00000000
60047, 1, 1.46779990, -0.15856390, 2.00000000, -2.00000000, 1.04733245, 0, 7.50000000, 0.00000000, 0.20000000, 0.00000000, 0.15000000, 1.00000000, 1, 100.00000000, 7.50000000, 1.00000000, 1, 1.00000000
60047, 2, -1.08159986, -0.44955919, 4.00000000, -4.00000000, 1.04733245, 0, 24.00000000, 0.00000000, 0.20000000, 0.00000000, 0.15000000, 1.00000000, 1, 100.00000000, 24.00000000, 1.90000000, 1, 1.00000000
60051, 1, 0.95236998, -0.56751083, 5.46000000, -5.46000000, 1.04601135, 0, 20.00000000, 0.00000000, 0.36400000, 0.00000000, 0.11000000, 1.00000000, 1, 100.00000000, 20.00000000, 0.00000000, 1, 1.00000000
60079, 1, 0.00000022, 0.00000017, 4.85000000, -4.85000000, 1.06330724, 0, 11.12000000, 0.00000000, 0.20000000, 0.00000000, 0.06000000, 1.00000000, 1, 100.00000000, 10.00000000, 0.00000000, 1, 1.00000000
60082, 1, 0.00000000, 0.00000000, 26.00000000, -30.80000000, 1.11770300, 0, 83.00000000, 0.00000000, 0.16300000, 0.00000000, 0.12200000, 1.00000000, 0, 100.00000000, 79.00000000, 50.00000000, 1, 1.00000000
60082, 2, 0.00000000, 0.00000000, 26.00000000, -30.80000000, 1.11770300, 0, 83.00000000, 0.00000000, 0.16300000, 0.00000000, 0.12000000, 1.00000000, 0, 100.00000000, 79.00000000, 50.00000000, 1, 1.00000000
60082, 3, 0.00000000, 0.00000000, 26.00000000, -30.80000000, 1.11770300, 0, 83.00000000, 0.00000000, 0.16300000, 0.00000000, 0.12000000, 1.00000000, 0, 100.00000000, 79.00000000, 50.00000000, 1, 1.00000000
60088, 1, 0.08605134, -1.69395208, 1.87000000, -1.87000000, 1.06989864, 0, 6.00000000, 0.00000000, 0.20000000, 0.00000000, 0.15000000, 1.00000000, 1, 100.00000000, 6.00000000, 0.00000000, 1, 1.00000000
60099, 1, 0.00000000, 0.00000000, 19.20000000, -9.60000000, 1.06303408, 0, 32.00000000, 0.00000000, 0.20000000, 0.00000000, 0.11550000, 1.00000000, 0, 100.00000000, 25.60000000, 2.00000000, 1, 1.00000000
60099, 2, 0.00000000, 0.00000000, 25.60000000, -8.50000000, 1.06303408, 0, 32.00000000, 0.00000000, 0.20000000, 0.00000000, 0.11350000, 1.00000000, 0, 100.00000000, 25.60000000, 2.00000000, 1, 1.00000000
60099, 3, 0.00000000, 0.00000000, 33.70000000, -8.40000000, 1.06303408, 0, 56.25000000, 0.00000000, 0.20000000, 0.00000000, 0.11350000, 1.00000000, 0, 100.00000000, 45.00000000, 5.00000000, 1, 1.00000000
60104, 1, 0.88082125, -0.39463200, 10.00000000, -10.00000000, 1.05869343, 0, 11.40000000, 0.00000000, 0.20000000, 0.00000000, 0.08000000, 1.00000000, 1, 100.00000000, 11.40000000, -10.30000000, 1, 1.00000000
60105, 1, 0.00000000, 0.00000000, 271.80000000, -136.54000000, 1.09599753, 0, 376.47000000, 0.00000000, 0.19000000, 0.00000000, 0.13800000, 1.00000000, 0, 100.00000000, 303.00000000, 90.00000000, 1, 1.00000000
60109, 1, 0.00000000, 0.00000000, 35.00000000, -30.88000000, 1.10348771, 0, 80.00000000, 0.00000000, 0.18400000, 0.00000000, 0.11710000, 1.00000000, 0, 100.00000000, 72.00000000, 35.00000000, 1, 1.00000000
60123, 1, 0.00000000, 0.00000000, 8.00000000, -2.80000000, 1.04126505, 0, 35.95000000, 0.00000000, 0.23000000, 0.00000000, 0.11600000, 1.00000000, 0, 100.00000000, 30.55000000, 5.00000000, 1, 1.00000000
60123, 2, 0.00000000, 0.00000000, 8.00000000, -2.80000000, 1.04126505, 0, 35.95000000, 0.00000000, 0.23000000, 0.00000000, 0.11600000, 1.00000000, 0, 100.00000000, 30.55000000, 5.00000000, 1, 1.00000000
60123, 3, 0.00000000, 0.00000000, 13.00000000, -12.00000000, 1.04126505, 0, 16.00000000, 0.00000000, 0.13900000, 0.00000000, 0.10500000, 1.00000000, 0, 100.00000000, 12.80000000, 3.00000000, 1, 1.00000000
60123, 4, -0.77231348, 0.19633056, 13.00000000, -12.00000000, 1.04126505, 0, 16.00000000, 0.00000000, 0.13900000, 0.00000000, 0.10500000, 1.00000000, 1, 100.00000000, 12.80000000, 3.00000000, 1, 1.00000000
60124, 1, 0.00000000, 0.00000000, 93.00000000, -91.00000000, 1.05697366, 0, 156.00000000, 0.00000000, 0.15600000, 0.00000000, 0.10600000, 1.00000000, 0, 100.00000000, 115.00000000, 60.00000000, 1, 1.00000000
60125, 1, 0.00000000, 0.00000000, 170.00000000, 0.00000000, 1.05532718, 0, 247.00000000, 0.00000000, 0.20000000, 0.00000000, 0.10300000, 1.00000000, 0, 100.00000000, 210.00000000, 90.00000000, 1, 1.00000000
60126, 1, 0.00000000, 0.00000000, 90.00000000, -53.00000000, 1.05244532, 0, 150.00000000, 0.00000000, 0.21000000, 0.00000000, 0.11930000, 1.00000000, 0, 100.00000000, 120.00000000, 60.00000000, 1, 1.00000000
60126, 2, -0.43897971, 0.24349839, 55.00000000, 0.00000000, 1.05244532, 0, 85.00000000, 0.00000000, 0.20000000, 0.00000000, 0.10000000, 1.00000000, 1, 100.00000000, 72.00000000, 45.00000000, 1, 1.00000000
60126, 3, -0.43897896, 0.47187767, 55.00000000, 0.00000000, 1.05244532, 0, 85.00000000, 0.00000000, 0.20000000, 0.00000000, 0.10000000, 1.00000000, 1, 100.00000000, 72.00000000, 45.00000000, 1, 1.00000000
60126, 4, 0.00000000, 0.00000000, 40.00000000, 0.00000000, 1.05244532, 0, 73.00000000, 0.00000000, 0.20000000, 0.00000000, 0.10000000, 1.00000000, 0, 100.00000000, 62.00000000, 20.00000000, 1, 1.00000000
60126, 5, -1.69494988, -0.67281399, 66.00000000, -42.00000000, 1.05244532, 0, 83.00000000, 0.00000000, 0.17000000, 0.00000000, 0.10000000, 1.00000000, 1, 100.00000000, 75.00000000, 16.00000000, 1, 1.00000000
60126, 6, 0.00000000, 0.00000000, 14.00000000, -25.00000000, 1.05244532, 0, 47.60000000, 0.00000000, 0.15000000, 0.00000000, 0.10800000, 1.00000000, 0, 100.00000000, 37.00000000, 12.00000000, 1, 1.00000000
60132, 1, 0.00000000, 0.00000000, 80.00000000, -80.00000000, 1.06471771, 0, 155.00000000, 0.00000000, 0.19600000, 0.00000000, 0.12880000, 1.00000000, 0, 100.00000000, 138.00000000, -120.00000000, 1, 1.00000000
60132, 2, 81.48542193, -67.00006727, 80.00000000, -80.00000000, 1.06471771, 0, 155.00000000, 0.00000000, 0.19600000, 0.00000000, 0.12910000, 1.00000000, 1, 100.00000000, 138.00000000, -120.00000000, 1, 1.00000000
60134, 1, 31.98350446, 0.69386015, 13.11000000, -13.11000000, 1.07791767, 0, 42.00000000, 0.00000000, 0.16000000, 0.00000000, 0.12300000, 1.00000000, 1, 100.00000000, 42.00000000, 0.00000000, 1, 1.00000000
60145, 1, 0.00000000, 0.00000000, 104.00000000, -139.20000000, 1.11641189, 0, 160.00000000, 0.00000000, 0.25200000, 0.00000000, 0.11250000, 1.00000000, 0, 100.00000000, 144.00000000, 63.00000000, 1, 1.00000000
60145, 2, 0.00000000, 0.00000000, 104.00000000, -139.20000000, 1.11641189, 0, 160.00000000, 0.00000000, 0.24400000, 0.00000000, 0.12950000, 1.00000000, 0, 100.00000000, 144.00000000, 63.00000000, 1, 1.00000000
60146, 1, 0.00000000, 0.00000000, 104.00000000, -139.20000000, 1.04945327, 0, 160.00000000, 0.00000000, 0.25200000, 0.00000000, 0.13000000, 1.00000000, 0, 100.00000000, 144.00000000, 63.00000000, 1, 1.00000000
60146, 2, 94.83431617, -8.68634550, 104.00000000, -139.20000000, 1.04945327, 0, 160.00000000, 0.00000000, 0.24400000, 0.00000000, 0.12950000, 1.00000000, 1, 100.00000000, 144.00000000, 63.00000000, 1, 1.00000000
60154, 1, 0.00000000, 0.00000000, 13.80000000, -7.00000000, 1.04598007, 0, 23.00000000, 0.00000000, 0.20000000, 0.00000000, 0.10800000, 1.00000000, 0, 100.00000000, 18.40000000, 10.00000000, 1, 1.00000000
60154, 2, 0.00000000, 0.00000000, 13.80000000, -3.50000000, 1.04598007, 0, 23.00000000, 0.00000000, 0.20000000, 0.00000000, 0.10100000, 1.00000000, 0, 100.00000000, 18.40000000, 10.00000000, 1, 1.00000000
60156, 1, 17.26575193, 2.07695482, 24.00000000, -25.00000000, 1.05231046, 0, 34.00000000, 0.00000000, 0.20000000, 0.00000000, 0.11050000, 1.00000000, 1, 100.00000000, 30.60000000, 5.00000000, 1, 1.00000000
60156, 2, 0.00000000, 0.00000000, 24.00000000, -25.00000000, 1.05231046, 0, 34.00000000, 0.00000000, 0.20000000, 0.00000000, 0.11050000, 1.00000000, 0, 100.00000000, 30.60000000, 5.00000000, 1, 1.00000000
60157, 1, 69.41787023, -7.12524547, 35.00000000, -45.00000000, 1.08268167, 0, 80.00000000, 0.00000000, 0.18400000, 0.00000000, 0.10880000, 1.00000000, 1, 100.00000000, 72.00000000, 35.00000000, 1, 1.00000000
60157, 2, 69.62734282, -8.13347586, 35.00000000, -45.00000000, 1.08268167, 0, 80.00000000, 0.00000000, 0.18400000, 0.00000000, 0.10960000, 1.00000000, 1, 100.00000000, 72.00000000, 35.00000000, 1, 1.00000000
60158, 1, 148.58799481, -38.81932370, 172.00000000, -60.00000000, 1.08090681, 0, 247.00000000, 0.00000000, 0.30000000, 0.00000000, 0.12620000, 1.00000000, 1, 100.00000000, 210.00000000, 126.00000000, 1, 1.00000000
60159, 1, 14.44263459, 0.22896472, 17.00000000, -8.00000000, 1.06323605, 0, 25.00000000, 0.00000000, 0.20000000, 0.00000000, 0.10100000, 1.00000000, 1, 100.00000000, 23.00000000, 5.00000000, 1, 1.00000000
60162, 1, 0.00000000, 0.00000000, 12.00000000, -7.00000000, 1.04737473, 0, 24.00000000, 0.00000000, 0.19000000, 0.00000000, 0.11100000, 1.00000000, 0, 100.00000000, 20.40000000, 6.00000000, 1, 1.00000000
60162, 2, 10.40729377, -0.79409766, 12.00000000, -7.00000000, 1.04737473, 0, 24.00000000, 0.00000000, 0.19000000, 0.00000000, 0.10900000, 1.00000000, 1, 100.00000000, 20.40000000, 6.00000000, 1, 1.00000000
60165, 1, 0.00000000, 0.00000000, 18.80000000, -21.00000000, 1.00000000, 0, 25.00000000, 0.00000000, 0.20000000, 0.00000000, 0.11000000, 1.00000000, 0, 100.00000000, 22.00000000, 8.00000000, 1, 1.00000000
60165, 2, 0.00000000, 0.00000000, 18.80000000, -21.00000000, 1.00000000, 0, 25.00000000, 0.00000000, 0.20000000, 0.00000000, 0.11000000, 1.00000000, 0, 100.00000000, 22.00000000, 8.00000000, 1, 1.00000000
60170, 1, 125.54768336, -38.96690843, 140.00000000, -65.00000000, 1.08116639, 0, 190.00000000, 0.00000000, 0.12600000, 0.00000000, 0.14020000, 1.00000000, 1, 100.00000000, 160.00000000, 39.00000000, 1, 1.00000000
60170, 2, 0.00000000, 0.00000000, 176.60000000, -30.15000000, 1.08116639, 0, 247.00000000, 0.00000000, 0.19800000, 0.00000000, 0.10800000, 1.00000000, 0, 100.00000000, 242.00000000, 90.00000000, 1, 1.00000000
60170, 3, 72.78605457, -18.53614367, 75.00000000, -35.00000000, 1.08116639, 0, 95.00000000, 0.00000000, 0.13000000, 0.00000000, 0.14000000, 1.00000000, 1, 100.00000000, 80.00000000, 24.00000000, 1, 1.00000000
60184, 1, 13.96893783, -0.19382981, 14.40000000, -23.20000000, 1.06351777, 0, 36.80000000, 0.00000000, 0.16000000, 0.00000000, 0.11000000, 1.00000000, 1, 100.00000000, 37.00000000, 0.00000000, 1, 1.00000000
60186, 1, 14.36572060, 0.63022584, 13.11000000, -13.11000000, 1.06483522, 0, 42.00000000, 0.00000000, 0.36400000, 0.00000000, 0.13000000, 1.00000000, 1, 100.00000000, 42.00000000, 0.00000000, 1, 1.00000000
60194, 1, 0.40382066, 1.56358614, 13.64000000, -13.64000000, 1.05428337, 0, 44.00000000, 0.00000000, 0.16000000, 0.00000000, 0.10730000, 1.00000000, 1, 100.00000000, 44.00000000, 0.00000000, 1, 1.00000000
60195, 1, 2.48194750, -1.21302700, 10.61000000, -10.61000000, 1.02271076, 0, 36.80000000, 0.00000000, 0.16000000, 0.00000000, 0.11000000, 1.00000000, 1, 100.00000000, 36.80000000, 0.00000000, 1, 1.00000000
60196, 1, 0.70453404, -1.40372940, 10.92000000, -10.92000000, 1.01759627, 0, 34.20000000, 0.00000000, 0.36400000, 0.00000000, 0.11120000, 1.00000000, 1, 100.00000000, 34.20000000, 0.00000000, 1, 1.00000000
60202, 1, 15.60856285, -0.74253024, 23.70000000, -20.00000000, 1.05720176, 0, 42.00000000, 0.00000000, 0.16000000, 0.00000000, 0.11000000, 1.00000000, 1, 100.00000000, 42.00000000, 0.00000000, 1, 1.00000000
60203, 1, 4.61783300, -0.66124571, 13.11000000, -13.11000000, 1.04656666, 0, 43.05000000, 0.00000000, 0.36400000, 0.00000000, 0.11000000, 1.00000000, 1, 100.00000000, 43.05000000, 0.00000000, 1, 1.00000000
60204, 1, 1.06565596, -0.08212116, 8.75000000, -9.50000000, 1.04510835, 0, 36.00000000, 0.00000000, 0.16000000, 0.00000000, 0.10730000, 1.00000000, 1, 100.00000000, 36.00000000, 0.00000000, 1, 1.00000000
60208, 1, 1.69536346, -0.38958980, 11.50000000, -11.50000000, 1.04978560, 0, 20.70000000, 0.00000000, 0.16000000, 0.00000000, 0.11070000, 1.00000000, 1, 100.00000000, 21.00000000, 0.00000000, 1, 1.00000000
60209, 1, 22.63073041, 0.18711362, 10.92000000, -10.92000000, 1.04978957, 0, 34.20000000, 0.00000000, 0.16000000, 0.00000000, 0.11210000, 1.00000000, 1, 100.00000000, 34.20000000, 0.00000000, 1, 1.00000000
60210, 1, 22.92820467, 0.19130512, 24.80000000, -24.80000000, 1.05444438, 0, 48.00000000, 0.00000000, 0.16000000, 0.00000000, 0.11080000, 1.00000000, 1, 100.00000000, 48.00000000, 0.00000000, 1, 1.00000000
60211, 1, 31.27286292, -1.60404544, 22.00000000, -18.60000000, 1.07228666, 0, 45.00000000, 0.00000000, 0.20000000, 0.00000000, 0.11160000, 1.00000000, 1, 100.00000000, 45.00000000, 0.00000000, 1, 1.00000000
60211, 2, 5.24746577, 2.43877247, 3.60000000, -5.80000000, 1.07228666, 0, 9.20000000, 0.00000000, 0.20000000, 0.00000000, 0.11160000, 1.00000000, 1, 100.00000000, 9.20000000, 0.00000000, 1, 1.00000000
0 / END OF GENERATOR DATA, BEGIN BRANCH DATA
60097, 70097, 1, 0.00000000, 0.00010000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 0.00000000, 1, 1.00000000
60097, 458, 1, 0.00000000, 0.00010000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 0.00000000, 1, 1.00000000
70097, 458, 1, 0.00000000, 0.00010000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 0.00000000, 1, 1.00000000
60099, 70099, 1, 0.00000000, 0.00010000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 0.00000000, 1, 1.00000000
60101, 70101, 1, 0.00000000, 0.00010000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 0.00000000, 1, 1.00000000
60174, 70174, 1, 0.00000000, 0.00010000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 0.00000000, 1, 1.00000000
60124, 70124, 1, 0.00000000, 0.00010000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 0.00000000, 1, 1.00000000
60172, 70172, 1, 0.00000000, 0.00010000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 0.00000000, 1, 1.00000000
122, 60008, 1, 0.02394628, 0.12566116, 0.18995064, 297.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 144.82000000, 1, 1.00000000
122, 60050, 1, 0.01086777, 0.05706612, 0.08625364, 297.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 65.76000000, 1, 1.00000000
126, 60168, 1, 0.00644628, 0.03355372, 0.00316415, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 9.60600000, 1, 1.00000000
60000, 60166, 1, 0.01408264, 0.04928926, 0.00465632, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 14.20000000, 1, 1.00000000
60001, 60184, 1, 0.02206198, 0.04876860, 0.00457313, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 14.05000000, 1, 1.00000000
60002, 60050, 1, 0.00888657, 0.04563967, 0.06964808, 274.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 53.10000000, 1, 1.00000000
60002, 60050, 2, 0.00888657, 0.04563967, 0.06964808, 274.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 53.10000000, 1, 1.00000000
60002, 60145, 1, 0.01286157, 0.06353306, 0.09801000, 274.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 75.00000000, 1, 1.00000000
60003, 60001, 1, 0.06433306, 0.14220992, 0.01338490, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 40.97000000, 1, 1.00000000
60003, 60004, 1, 0.08071074, 0.17841322, 0.01697896, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 51.40000000, 1, 1.00000000
60003, 60022, 1, 0.03181818, 0.11074380, 0.01042415, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 32.11000000, 1, 1.00000000
60003, 60171, 1, 0.00907372, 0.02017455, 0.00191570, 91.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 5.84000000, 1, 1.00000000
60003, 60171, 2, 0.00907372, 0.02017455, 0.00191570, 91.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.84000000, 1, 1.00000000
60003, 60194, 1, 0.01995868, 0.05206612, 0.00499125, 73.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.00000000, 1, 1.00000000
60005, 60042, 1, 0.05731405, 0.12669421, 0.01201288, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 36.50000000, 1, 1.00000000
60005, 60052, 1, 0.03183471, 0.10876860, 0.01052591, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 32.10000000, 1, 1.00000000
60006, 60099, 1, 0.04223967, 0.09337190, 0.00882078, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 26.90000000, 1, 1.00000000
60006, 60131, 1, 0.02628099, 0.09198347, 0.00868962, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 26.50000000, 1, 1.00000000
60008, 60109, 1, 0.00256198, 0.01376033, 0.02014408, 310.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.50000000, 1, 1.00000000
60010, 60011, 1, 0.00884298, 0.02942149, 0.00314721, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 9.00000000, 1, 1.00000000
60011, 60009, 1, 0.02619835, 0.08702479, 0.00932426, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 26.66400000, 1, 1.00000000
60012, 60074, 1, 0.02151240, 0.04755372, 0.00449237, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.70000000, 1, 1.00000000
60017, 60070, 1, 0.02404959, 0.07801653, 0.00799084, 69.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 24.50000000, 1, 1.00000000
60017, 60188, 1, 0.01132231, 0.03669421, 0.00352352, 82.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 10.40000000, 1, 1.00000000
60020, 374, 1, 0.00797521, 0.02737190, 0.00270435, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 8.00000000, 1, 1.00000000
60021, 60073, 1, 0.04553719, 0.10066116, 0.00983222, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 29.00000000, 1, 1.00000000
60022, 60047, 1, 0.02504132, 0.08555785, 0.00849360, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 25.25000000, 1, 1.00000000
60023, 60057, 1, 0.01487603, 0.05206612, 0.00499125, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.00000000, 1, 1.00000000
60023, 60057, 2, 0.01487603, 0.05206612, 0.00499125, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.00000000, 1, 1.00000000
60023, 60103, 1, 0.00338843, 0.01148760, 0.00111441, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.40000000, 1, 1.00000000
60023, 60103, 2, 0.00338843, 0.01181818, 0.00111925, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.40000000, 1, 1.00000000
60024, 60094, 1, 0.00872727, 0.03054545, 0.00289626, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 8.80000000, 1, 1.00000000
60025, 60098, 1, 0.01001653, 0.03505785, 0.00332411, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 10.10000000, 1, 1.00000000
60027, 60146, 1, 0.00821488, 0.01815702, 0.00172764, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.23000000, 1, 1.00000000
60027, 60146, 2, 0.00495868, 0.01694215, 0.00168190, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.00000000, 1, 1.00000000
60028, 60103, 1, 0.01371240, 0.04597025, 0.00445958, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.60000000, 1, 1.00000000
60029, 60140, 1, 0.00157025, 0.00388430, 0.00068970, 152.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.10000000, 1, 1.00000000
60031, 60043, 1, 0.00091074, 0.00496198, 0.04244414, 140.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.80000000, 1, 1.00000000
60033, 60083, 1, 0.00485950, 0.01660331, 0.00164826, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 4.90000000, 1, 1.00000000
60033, 60083, 2, 0.00879339, 0.01943802, 0.00188373, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.60000000, 1, 1.00000000
60033, 60085, 1, 0.01616529, 0.05657851, 0.00534493, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 16.30000000, 1, 1.00000000
60033, 60099, 1, 0.01090909, 0.03818182, 0.00366025, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 11.00000000, 1, 1.00000000
60033, 60137, 1, 0.03566033, 0.07882810, 0.00755675, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 22.71000000, 1, 1.00000000
60033, 60141, 1, 0.03022810, 0.10327934, 0.01025286, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 30.48000000, 1, 1.00000000
60033, 70099, 1, 0.01041322, 0.03644628, 0.00349388, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 10.50000000, 1, 1.00000000
60035, 60159, 1, 0.05446281, 0.18636364, 0.01877315, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 55.37100000, 1, 1.00000000
60035, 60211, 1, 0.01181818, 0.03962810, 0.00546339, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 16.60000000, 1, 1.00000000
60036, 60012, 1, 0.01219835, 0.04269421, 0.00404818, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.30000000, 1, 1.00000000
60037, 60086, 1, 0.00723967, 0.02449421, 0.00240258, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 7.30000000, 1, 1.00000000
60038, 60146, 1, 0.01476033, 0.05042149, 0.00489735, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 14.88000000, 1, 1.00000000
60038, 60146, 2, 0.01476033, 0.05042149, 0.00489735, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 14.88000000, 1, 1.00000000
60039, 60074, 1, 0.00704132, 0.02464463, 0.00233675, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 7.10000000, 1, 1.00000000
60039, 60074, 2, 0.00704132, 0.02464463, 0.00233675, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 7.10000000, 1, 1.00000000
60040, 60013, 1, 0.00851240, 0.02702479, 0.00262207, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 7.80000000, 1, 1.00000000
60041, 60183, 1, 0.01757851, 0.03846281, 0.00361984, 80.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 11.08000000, 1, 1.00000000
60043, 60007, 1, 0.00340000, 0.01149256, 0.00111489, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.40000000, 1, 1.00000000
60043, 60007, 2, 0.00340000, 0.01149256, 0.00111489, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.40000000, 1, 1.00000000
60045, 60019, 1, 0.00131818, 0.00768182, 0.06142565, 143.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.50000000, 1, 1.00000000
60046, 60009, 1, 0.01219008, 0.04328512, 0.00411400, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.50000000, 1, 1.00000000
60048, 60196, 1, 0.05351240, 0.12047107, 0.01099309, 112.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 33.88000000, 1, 1.00000000
60050, 60082, 1, 0.00481983, 0.02475372, 0.03777523, 274.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 28.80000000, 1, 1.00000000
60050, 60082, 2, 0.00481983, 0.02475372, 0.03777523, 274.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 28.80000000, 1, 1.00000000
60050, 60145, 1, 0.00411917, 0.02111076, 0.03268738, 311.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 24.92100000, 1, 1.00000000
60051, 126, 1, 0.00082645, 0.00272727, 0.00028072, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 0.00000000, 1, 1.00000000
60051, 60045, 1, 0.01249587, 0.04373554, 0.00414691, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.60000000, 1, 1.00000000
60051, 60045, 2, 0.01249587, 0.04373554, 0.00414691, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.60000000, 1, 1.00000000
60051, 60140, 1, 0.01101818, 0.03856364, 0.00364308, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 11.11000000, 1, 1.00000000
60051, 60203, 1, 0.02619835, 0.05501653, 0.00527439, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.85000000, 1, 1.00000000
60051, 60203, 2, 0.02619835, 0.05501653, 0.00527439, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.85000000, 1, 1.00000000
60052, 60025, 1, 0.01695868, 0.05935537, 0.00562795, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 17.10000000, 1, 1.00000000
60052, 60061, 1, 0.01933884, 0.06768595, 0.00648863, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 19.50000000, 1, 1.00000000
60053, 60119, 1, 0.01547107, 0.05414876, 0.00513427, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.60000000, 1, 1.00000000
60053, 60142, 1, 0.01487603, 0.05206612, 0.00499125, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 15.00000000, 1, 1.00000000
60055, 60028, 1, 0.03600000, 0.12180000, 0.01190313, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 36.30000000, 1, 1.00000000
60055, 60052, 1, 0.03186446, 0.10978512, 0.01062428, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 32.40000000, 1, 1.00000000
60056, 60013, 1, 0.01942231, 0.04510826, 0.03175282, 70.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 15.08000000, 1, 1.00000000
60056, 60030, 1, 0.01123967, 0.03876033, 0.00867328, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 11.45000000, 1, 1.00000000
60056, 60068, 1, 0.03016529, 0.06016529, 0.03386354, 100.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 28.11000000, 1, 1.00000000
60058, 60167, 1, 0.02340496, 0.08191736, 0.00802424, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 23.60000000, 1, 1.00000000
60059, 60056, 1, 0.10322595, 0.20810017, 0.08041175, 70.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 65.71800000, 1, 1.00000000
60060, 60124, 1, 0.03760331, 0.08214876, 0.00767745, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 23.50000000, 1, 1.00000000
60061, 60036, 1, 0.01219835, 0.04269421, 0.00403329, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.30000000, 1, 1.00000000
60062, 60038, 1, 0.01755372, 0.05997521, 0.00582542, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 17.70000000, 1, 1.00000000
60063, 60060, 1, 0.01381818, 0.03054545, 0.00290690, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 8.80000000, 1, 1.00000000
60063, 60091, 1, 0.00471074, 0.02561983, 0.00234014, 155.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 7.30000000, 1, 1.00000000
60064, 60170, 1, 0.00753099, 0.03811983, 0.05945940, 310.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 45.00000000, 1, 1.00000000
60065, 60016, 1, 0.04161157, 0.10899174, 0.01029637, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 31.40000000, 1, 1.00000000
60065, 60058, 1, 0.01090909, 0.03818182, 0.00360701, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 11.00000000, 1, 1.00000000
60065, 60075, 1, 0.05276033, 0.18026446, 0.01815290, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 53.20000000, 1, 1.00000000
60065, 60125, 1, 0.04304132, 0.15064463, 0.01444135, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 43.40000000, 1, 1.00000000
60065, 60191, 1, 0.02415124, 0.05310744, 0.00503554, 69.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.30000000, 1, 1.00000000
60065, 60191, 2, 0.02415124, 0.05310744, 0.00503554, 69.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 15.30000000, 1, 1.00000000
60067, 60105, 1, 0.00051653, 0.00400826, 0.01063348, 621.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 6.01000000, 1, 1.00000000
60067, 60105, 2, 0.00053719, 0.00415289, 0.01097712, 621.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 6.21300000, 1, 1.00000000
60067, 60109, 1, 0.00913223, 0.04894628, 0.07138516, 310.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 55.20000000, 1, 1.00000000
60067, 60158, 1, 0.00768802, 0.05289463, 0.08633108, 366.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 64.20000000, 1, 1.00000000
60068, 60040, 1, 0.01404959, 0.04702479, 0.00467060, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.78500000, 1, 1.00000000
60068, 60054, 1, 0.00132231, 0.00685950, 0.00067276, 137.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 1, 1.00000000
60068, 60054, 2, 0.00132231, 0.00685950, 0.00065582, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 1.99800000, 1, 1.00000000
60068, 60121, 1, 0.01247934, 0.04247934, 0.02180420, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.44900000, 1, 1.00000000
60068, 60187, 1, 0.00760331, 0.02454545, 0.00313632, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 7.21000000, 1, 1.00000000
60069, 60005, 1, 0.00476033, 0.01626446, 0.00157397, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 4.80000000, 1, 1.00000000
60071, 60008, 1, 0.01460331, 0.07788430, 0.20069350, 366.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 117.80000000, 1, 1.00000000
60072, 60042, 1, 0.04600826, 0.10170248, 0.00960776, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 29.30000000, 1, 1.00000000
60072, 60103, 1, 0.02112397, 0.07393388, 0.00701026, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 21.30000000, 1, 1.00000000
60072, 60103, 2, 0.02112397, 0.07393388, 0.00701026, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 21.30000000, 1, 1.00000000
60072, 60126, 1, 0.01373554, 0.06867769, 0.01213315, 230.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 27.70000000, 1, 1.00000000
60072, 60167, 1, 0.03947107, 0.13814876, 0.01305082, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 39.80000000, 1, 1.00000000
60073, 60014, 1, 0.05702975, 0.12135372, 0.01165085, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 35.40000000, 1, 1.00000000
60073, 60033, 1, 0.04620496, 0.15786694, 0.01567194, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 46.59000000, 1, 1.00000000
60073, 60083, 1, 0.05027107, 0.17175950, 0.01705110, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 50.69000000, 1, 1.00000000
60073, 60113, 1, 0.05935537, 0.13120661, 0.01244074, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 37.80000000, 1, 1.00000000
60075, 60096, 1, 0.05082479, 0.11029504, 0.01039475, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 31.70000000, 1, 1.00000000
60076, 60141, 1, 0.04245455, 0.10343802, 0.00991595, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 29.80000000, 1, 1.00000000
60077, 60088, 1, 0.02999669, 0.10164959, 0.00970904, 100.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 31.90000000, 1, 1.00000000
60078, 60044, 1, 0.01991983, 0.06851240, 0.00686675, 100.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 20.10000000, 1, 1.00000000
60078, 60100, 1, 0.02692322, 0.08597975, 0.10829498, 100.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 31.29000000, 1, 1.00000000
60079, 60035, 1, 0.02115702, 0.07214876, 0.00701074, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 21.30000000, 1, 1.00000000
60079, 60077, 1, 0.04472727, 0.15281818, 0.01473417, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 45.10000000, 1, 1.00000000
60079, 60133, 1, 0.00231405, 0.01818182, 0.00292215, 311.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 6.90000000, 1, 1.00000000
60081, 60201, 1, 0.01742380, 0.05953132, 0.00578231, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 17.56900000, 1, 1.00000000
60084, 60083, 1, 0.00413058, 0.01457851, 0.00137722, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 4.20000000, 1, 1.00000000
60085, 60084, 1, 0.00339008, 0.00527884, 0.05346312, 143.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.86000000, 1, 1.00000000
60085, 60131, 1, 0.02451570, 0.08294479, 0.00798629, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 24.72000000, 1, 1.00000000
60086, 60037, 2, 0.00714050, 0.02415868, 0.00236966, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 7.20000000, 1, 1.00000000
60087, 60157, 1, 0.05314215, 0.12057851, 0.01125542, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 34.60000000, 1, 1.00000000
60088, 60078, 1, 0.01537190, 0.05256198, 0.00508321, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.50000000, 1, 1.00000000
60089, 60010, 1, 0.01181818, 0.03942149, 0.00421685, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.06100000, 1, 1.00000000
60089, 60124, 1, 0.02454545, 0.08140496, 0.00872168, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 24.90000000, 1, 1.00000000
60090, 60067, 1, 0.00243182, 0.01230165, 0.01841620, 310.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.68800000, 1, 1.00000000
60090, 60067, 2, 0.00226240, 0.01486570, 0.02414192, 366.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 17.94300000, 1, 1.00000000
60090, 60158, 1, 0.00563430, 0.03934504, 0.06263444, 360.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 46.20000000, 1, 1.00000000
60091, 60121, 1, 0.00846281, 0.02851240, 0.01992507, 91.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 9.37200000, 1, 1.00000000
60091, 60190, 1, 0.00136810, 0.00231694, 0.01761765, 156.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.67000000, 1, 1.00000000
60091, 60190, 2, 0.00136810, 0.00233901, 0.01761765, 156.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.67000000, 1, 1.00000000
60091, 60190, 3, 0.00143430, 0.00238314, 0.01761765, 156.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.67000000, 1, 1.00000000
60093, 60102, 1, 0.00535537, 0.01829752, 0.00176418, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.40000000, 1, 1.00000000
60093, 60102, 2, 0.00555372, 0.01897521, 0.00182952, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.60000000, 1, 1.00000000
60094, 60037, 1, 0.03778512, 0.12783967, 0.01253947, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 38.10000000, 1, 1.00000000
60094, 60148, 1, 0.02419835, 0.08086281, 0.00811910, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 24.40000000, 1, 1.00000000
60095, 60046, 1, 0.02942149, 0.09909091, 0.00977438, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 29.90000000, 1, 1.00000000
60095, 60089, 1, 0.02033058, 0.06752066, 0.00723459, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 20.70000000, 1, 1.00000000
60096, 60114, 1, 0.05675702, 0.12316860, 0.01160801, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 35.40000000, 1, 1.00000000
60097, 60112, 1, 0.02114463, 0.07285124, 0.00705007, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 21.50000000, 1, 1.00000000
60098, 60036, 1, 0.01120661, 0.03791570, 0.00370538, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 11.30000000, 1, 1.00000000
60099, 60084, 1, 0.01507107, 0.03366942, 0.00320420, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 9.70000000, 1, 1.00000000
60100, 60030, 1, 0.03594959, 0.10520909, 0.10799008, 100.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 36.60000000, 1, 1.00000000
60102, 60043, 1, 0.01319008, 0.04506612, 0.00436120, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.30000000, 1, 1.00000000
60102, 60043, 2, 0.01319008, 0.04506612, 0.00436120, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.30000000, 1, 1.00000000
60102, 60130, 1, 0.01545455, 0.05289256, 0.00511588, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.60000000, 1, 1.00000000
60102, 60130, 2, 0.01547107, 0.05285950, 0.00511540, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.60000000, 1, 1.00000000
60103, 60126, 1, 0.00872727, 0.02981818, 0.00288561, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 8.80000000, 1, 1.00000000
60103, 60126, 2, 0.00872727, 0.02981818, 0.00288561, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 8.80000000, 1, 1.00000000
60104, 60156, 1, 0.05541405, 0.12249421, 0.01195625, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 35.29000000, 1, 1.00000000
60104, 60202, 1, 0.02024132, 0.06915785, 0.00666795, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 20.41000000, 1, 1.00000000
60107, 60102, 1, 0.00981818, 0.03321818, 0.00324631, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 9.90000000, 1, 1.00000000
60107, 60102, 2, 0.00981818, 0.03321818, 0.00324631, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 9.90000000, 1, 1.00000000
60108, 60126, 1, 0.00413223, 0.02066116, 0.00151250, 140.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.00000000, 1, 1.00000000
60110, 60020, 1, 0.00644628, 0.02247934, 0.00225907, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 6.70000000, 1, 1.00000000
60110, 60128, 1, 0.01002645, 0.03509256, 0.00332740, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 10.11000000, 1, 1.00000000
60112, 60072, 1, 0.03402810, 0.11723967, 0.01134569, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 34.60000000, 1, 1.00000000
60113, 60139, 1, 0.03049587, 0.10685950, 0.01024386, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 30.80000000, 1, 1.00000000
60114, 60000, 1, 0.02300826, 0.08052893, 0.00760751, 112.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 23.20000000, 1, 1.00000000
60115, 60034, 1, 0.02008264, 0.07041322, 0.00674817, 112.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 1.00000000, 1, 1.00000000
60115, 60114, 1, 0.00416529, 0.01457851, 0.00139755, 112.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 4.20000000, 1, 1.00000000
60116, 60007, 1, 0.00554545, 0.01859091, 0.00180351, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.50000000, 1, 1.00000000
60117, 60102, 1, 0.00604959, 0.02117355, 0.00200763, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 6.10000000, 1, 1.00000000
60117, 60102, 2, 0.00604959, 0.02117355, 0.00200763, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 6.10000000, 1, 1.00000000
60118, 60195, 1, 0.00876397, 0.02994355, 0.00289774, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 8.83700000, 1, 1.00000000
60119, 60182, 1, 0.03312397, 0.11317355, 0.01099261, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 33.40000000, 1, 1.00000000
60120, 60019, 1, 0.00046736, 0.00272355, 0.02177819, 143.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 1.95000000, 1, 1.00000000
60122, 60024, 1, 0.00466116, 0.01631405, 0.00154686, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 4.70000000, 1, 1.00000000
60122, 60102, 1, 0.05702479, 0.19483471, 0.01892440, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 57.50000000, 1, 1.00000000
60122, 60173, 1, 0.04903041, 0.16874634, 0.01627136, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 49.43900000, 1, 1.00000000
60123, 60074, 1, 0.03600000, 0.12180000, 0.01190313, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 36.30000000, 1, 1.00000000
60123, 60152, 1, 0.02211570, 0.07740496, 0.00731239, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 22.30000000, 1, 1.00000000
60124, 60128, 1, 0.01489545, 0.11320545, 0.01078526, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 32.77000000, 1, 1.00000000
60124, 60161, 1, 0.02247934, 0.05760331, 0.00443465, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.80600000, 1, 1.00000000
60124, 60161, 2, 0.02148760, 0.04801653, 0.00441166, 91.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.47000000, 1, 1.00000000
60124, 60192, 1, 0.01383967, 0.04843884, 0.00459287, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.95500000, 1, 1.00000000
60125, 60058, 1, 0.05335537, 0.11732231, 0.01112426, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 33.80000000, 1, 1.00000000
60125, 60097, 1, 0.00537190, 0.01735537, 0.00183678, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 5.60000000, 1, 1.00000000
60125, 60101, 1, 0.00396694, 0.00867769, 0.00081675, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.50000000, 1, 1.00000000
60125, 60149, 1, 0.00456198, 0.01596694, 0.00153065, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 4.60000000, 1, 1.00000000
60126, 60007, 1, 0.01438017, 0.04801653, 0.00500093, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 14.50000000, 1, 1.00000000
60126, 60007, 2, 0.00833058, 0.02915702, 0.00275444, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 8.40000000, 1, 1.00000000
60126, 60116, 1, 0.00604959, 0.02066942, 0.00200025, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 6.10000000, 1, 1.00000000
60127, 60045, 1, 0.01646281, 0.05624793, 0.00562408, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 16.60000000, 1, 1.00000000
60127, 60045, 2, 0.01646281, 0.05624793, 0.00562408, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 16.60000000, 1, 1.00000000
60127, 60204, 1, 0.01004959, 0.02272727, 0.00207515, 76.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 6.00000000, 1, 1.00000000
60129, 60066, 1, 0.00239125, 0.02630250, 0.71800000, 1330.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 127.52800000, 1, 1.00000000
60129, 60150, 1, 0.00114375, 0.01189500, 0.33769600, 1330.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 61.00000000, 1, 1.00000000
60130, 60007, 1, 0.00406612, 0.02876033, 0.00522720, 300.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.00000000, 1, 1.00000000
60130, 60072, 1, 0.02062810, 0.07047934, 0.00682053, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 20.80000000, 1, 1.00000000
60130, 60072, 2, 0.02062810, 0.07047934, 0.00682053, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 20.80000000, 1, 1.00000000
60130, 60148, 1, 0.01249587, 0.04269421, 0.00413167, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.60000000, 1, 1.00000000
60131, 60021, 1, 0.02033058, 0.07115702, 0.00672216, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 20.50000000, 1, 1.00000000
60132, 60049, 1, 0.00201250, 0.02100000, 0.56713600, 1100.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 100.82700000, 1, 1.00000000
60132, 60066, 1, 0.00367188, 0.03817625, 1.00700800, 1330.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 178.80000000, 1, 1.00000000
60134, 60013, 1, 0.02545455, 0.08388430, 0.00847968, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 25.00000000, 1, 1.00000000
60134, 60157, 1, 0.01280992, 0.04223140, 0.00421806, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.50000000, 1, 1.00000000
60135, 60072, 1, 0.00555372, 0.01897521, 0.00184307, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.60000000, 1, 1.00000000
60135, 60072, 2, 0.00555372, 0.01897521, 0.00184307, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.60000000, 1, 1.00000000
60136, 60106, 1, 0.01876033, 0.06504132, 0.00649165, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 19.29700000, 1, 1.00000000
60136, 60128, 1, 0.02322645, 0.08129256, 0.00770799, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 23.42000000, 1, 1.00000000
60137, 60141, 1, 0.02135537, 0.04720661, 0.00452540, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.60000000, 1, 1.00000000
60138, 60052, 1, 0.02211570, 0.07556198, 0.00731239, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 22.30000000, 1, 1.00000000
60139, 60016, 1, 0.05680165, 0.13988430, 0.01321477, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 40.30000000, 1, 1.00000000
60140, 60120, 1, 0.00078971, 0.00460211, 0.03679955, 143.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.29500000, 1, 1.00000000
60140, 60120, 2, 0.00077581, 0.00452110, 0.03615179, 143.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.23700000, 1, 1.00000000
60140, 60174, 1, 0.00158182, 0.00861818, 0.07371078, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.20000000, 1, 1.00000000
60140, 70174, 1, 0.00158182, 0.00861818, 0.07371078, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.20000000, 1, 1.00000000
60142, 60093, 1, 0.03114050, 0.10639669, 0.01029637, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 31.40000000, 1, 1.00000000
60142, 60123, 1, 0.02955372, 0.10097521, 0.00977172, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 29.80000000, 1, 1.00000000
60143, 60004, 1, 0.04255372, 0.09406612, 0.00895194, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 27.10000000, 1, 1.00000000
60143, 60079, 1, 0.09829752, 0.21728926, 0.02060291, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 62.60000000, 1, 1.00000000
60144, 60077, 1, 0.01531140, 0.05231397, 0.00519337, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.43900000, 1, 1.00000000
60144, 60143, 1, 0.00059917, 0.00349174, 0.02792075, 143.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.50000000, 1, 1.00000000
60146, 60140, 1, 0.02148760, 0.07322314, 0.00732050, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 21.56100000, 1, 1.00000000
60147, 60107, 1, 0.00897355, 0.02993636, 0.00291840, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 8.90000000, 1, 1.00000000
60147, 60130, 1, 0.02677686, 0.09148760, 0.00898425, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 27.00000000, 1, 1.00000000
60149, 60097, 1, 0.00528926, 0.01719008, 0.00177749, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.40000000, 1, 1.00000000
60150, 60032, 1, 0.00448144, 0.04768125, 1.30604848, 1330.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 231.20000000, 1, 1.00000000
60151, 60071, 1, 0.00436364, 0.02236364, 0.03552173, 311.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 26.40000000, 1, 1.00000000
60152, 60023, 1, 0.00300826, 0.02180992, 0.00396396, 300.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 9.10000000, 1, 1.00000000
60152, 60023, 2, 0.00300826, 0.02180992, 0.00396396, 300.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 9.10000000, 1, 1.00000000
60152, 60028, 1, 0.01388430, 0.04743802, 0.00460768, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 14.00000000, 1, 1.00000000
60152, 60213, 1, 0.00644628, 0.02202479, 0.00216288, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 6.50000000, 1, 1.00000000
60153, 60137, 1, 0.05197521, 0.11489256, 0.01085382, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 33.10000000, 1, 1.00000000
60154, 60068, 1, 0.01231405, 0.04231405, 0.00425799, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.52500000, 1, 1.00000000
60154, 60091, 1, 0.00355372, 0.01330579, 0.00123783, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.60000000, 1, 1.00000000
60155, 60074, 1, 0.01031405, 0.03489587, 0.00341026, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 10.40000000, 1, 1.00000000
60156, 60111, 1, 0.01758678, 0.03887603, 0.00363194, 86.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 11.20000000, 1, 1.00000000
60159, 60044, 1, 0.03471074, 0.11933884, 0.01196327, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 35.30000000, 1, 1.00000000
60159, 60087, 1, 0.05330579, 0.12049587, 0.01122517, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 34.50000000, 1, 1.00000000
60160, 60033, 1, 0.02845289, 0.09549198, 0.03928507, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 30.13000000, 1, 1.00000000
60160, 60166, 1, 0.00512397, 0.01495868, 0.03042666, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 6.70000000, 1, 1.00000000
60161, 374, 1, 0.05699174, 0.13785950, 0.01325313, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 39.20000000, 1, 1.00000000
60162, 126, 1, 0.01795041, 0.06133058, 0.00608848, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 18.10000000, 1, 1.00000000
60164, 60161, 1, 0.02305785, 0.04603306, 0.00460768, 78.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 14.00000000, 1, 1.00000000
60165, 60037, 1, 0.01031405, 0.03523967, 0.00341026, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 10.40000000, 1, 1.00000000
60166, 60014, 1, 0.00398884, 0.00852438, 0.00080338, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.45000000, 1, 1.00000000
60166, 60033, 1, 0.03084298, 0.10538017, 0.01046142, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 31.10000000, 1, 1.00000000
60166, 60034, 1, 0.01555140, 0.05442992, 0.00514196, 112.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.68100000, 1, 1.00000000
60166, 60137, 1, 0.03173554, 0.10842975, 0.01064800, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 32.00000000, 1, 1.00000000
60166, 60153, 1, 0.04115702, 0.14404959, 0.01380913, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 41.50000000, 1, 1.00000000
60168, 60029, 1, 0.00223140, 0.00537190, 0.00096195, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.93000000, 1, 1.00000000
60168, 60140, 1, 0.00107438, 0.01297521, 0.00045859, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 1.40000000, 1, 1.00000000
60168, 60146, 1, 0.02904959, 0.06574380, 0.00604395, 112.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 18.50000000, 1, 1.00000000
60168, 60146, 2, 0.01983471, 0.06776860, 0.00653400, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 20.00000000, 1, 1.00000000
60169, 60031, 1, 0.00093471, 0.00509256, 0.04356109, 140.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.90000000, 1, 1.00000000
60170, 60071, 1, 0.00736364, 0.03809091, 0.05813808, 280.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 44.00000000, 1, 1.00000000
60170, 60071, 2, 0.00968182, 0.05114256, 0.08647241, 297.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 58.63700000, 1, 1.00000000
60173, 60037, 1, 0.01767298, 0.05985050, 0.00597952, 112.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 17.97000000, 1, 1.00000000
60173, 60070, 1, 0.00818182, 0.02809917, 0.00277816, 97.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 8.22900000, 1, 1.00000000
60173, 60188, 1, 0.03024793, 0.10256198, 0.01043383, 135.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 30.80000000, 1, 1.00000000
60178, 60207, 1, 0.06771901, 0.09695041, 0.14737800, 70.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 38.32000000, 1, 1.00000000
60182, 60074, 1, 0.01616529, 0.05657851, 0.00536466, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 16.30000000, 1, 1.00000000
60183, 60209, 1, 0.02380165, 0.05206612, 0.00518183, 112.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.00000000, 1, 1.00000000
60184, 60079, 1, 0.02605041, 0.05758512, 0.00539988, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 16.59000000, 1, 1.00000000
60186, 60079, 1, 0.00955140, 0.03263397, 0.00316975, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 9.63100000, 1, 1.00000000
60187, 60040, 1, 0.01214876, 0.04083471, 0.00406802, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 11.96600000, 1, 1.00000000
60188, 60040, 1, 0.01347107, 0.04380165, 0.00420112, 82.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 12.40000000, 1, 1.00000000
60188, 60040, 2, 0.01198347, 0.04057851, 0.00413215, 135.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.20000000, 1, 1.00000000
60189, 60126, 1, 0.00125620, 0.00345455, 0.03234935, 140.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.70000000, 1, 1.00000000
60189, 60169, 1, 0.00109091, 0.00299174, 0.02797774, 140.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.20000000, 1, 1.00000000
60192, 60089, 1, 0.01859802, 0.06509306, 0.00617199, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 18.75300000, 1, 1.00000000
60193, 60095, 1, 0.00977686, 0.03380992, 0.00337106, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 10.02700000, 1, 1.00000000
60193, 60106, 1, 0.01806612, 0.06247107, 0.00622908, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 18.52600000, 1, 1.00000000
60194, 60208, 1, 0.02194215, 0.05846281, 0.00711770, 73.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 18.90000000, 1, 1.00000000
60195, 60178, 1, 0.07173554, 0.24512397, 0.04924700, 91.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 72.33000000, 1, 1.00000000
60196, 60118, 1, 0.01625620, 0.03660331, 0.00334008, 112.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 10.31000000, 1, 1.00000000
60197, 60048, 1, 0.00556969, 0.01976499, 0.00664345, 115.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.96400000, 1, 1.00000000
60198, 60026, 1, 0.00031817, 0.00124165, 0.00031813, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 0.93900000, 1, 1.00000000
60198, 60048, 1, 0.01160331, 0.03964463, 0.00387200, 115.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 11.70300000, 1, 1.00000000
60198, 60197, 1, 0.01264463, 0.04446281, 0.00900724, 115.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.06900000, 1, 1.00000000
60200, 60201, 1, 0.01846711, 0.06309595, 0.00612854, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 18.62100000, 1, 1.00000000
60201, 60062, 1, 0.05018182, 0.17116529, 0.01662056, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 50.51700000, 1, 1.00000000
60202, 60210, 1, 0.01289256, 0.04404959, 0.00424710, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.00000000, 1, 1.00000000
60204, 60208, 1, 0.02402479, 0.05310744, 0.00518364, 73.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.30000000, 1, 1.00000000
60205, 60111, 1, 0.01586777, 0.02471074, 0.00468512, 91.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.65000000, 1, 1.00000000
60205, 60168, 1, 0.01239669, 0.01991736, 0.01723887, 91.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 10.98000000, 1, 1.00000000
60206, 60027, 1, 0.00991736, 0.02867769, 0.09886910, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 13.65000000, 1, 1.00000000
60206, 60027, 2, 0.00985785, 0.03344628, 0.08029836, 100.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 14.20000000, 1, 1.00000000
60207, 60206, 1, 0.03016529, 0.05747934, 0.04513300, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 19.22000000, 1, 1.00000000
60209, 60038, 1, 0.00539669, 0.01180165, 0.00117455, 112.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 3.40000000, 1, 1.00000000
60210, 60038, 1, 0.01246281, 0.04257025, 0.00410468, 114.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.56400000, 1, 1.00000000
60212, 60036, 1, 0.01294215, 0.04529752, 0.00429502, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 13.05000000, 1, 1.00000000
60212, 60155, 1, 0.00560331, 0.01961157, 0.00185953, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 5.65000000, 1, 1.00000000
60213, 60103, 1, 0.00644628, 0.02202479, 0.00216288, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 6.50000000, 1, 1.00000000
70097, 60072, 1, 0.03481488, 0.11995041, 0.01160801, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 35.40000000, 1, 1.00000000
70097, 60092, 1, 0.00773554, 0.02707438, 0.00256714, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 7.80000000, 1, 1.00000000
70101, 60097, 1, 0.01036364, 0.02290909, 0.00216421, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 6.60000000, 1, 1.00000000
70124, 60110, 1, 0.02093281, 0.14617488, 0.01454468, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 42.93000000, 1, 1.00000000
60104, 99999, 1, 0.00614876, 0.02116198, 0.00207955, 110.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.40000000, 1, 1.00000000
99998, 60006, 1, 0.02818182, 0.06164463, 0.00590964, 78.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 35.53000000, 5, 1.00000000
60115, 99997, 1, 0.00363636, 0.01266942, 0.00121454, 65.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 7.20000000, 1, 1.00000000
99996, 60009, 1, 0.01315289, 0.02865702, 0.00270526, 107.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.66000000, 4, 1.00000000
60081, 99995, 1, 0.02116529, 0.04662810, 0.00454567, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 26.94300000, 1, 1.00000000
60032, 99994, 1, 0.00079750, 0.00841875, 0.25836800, 1386.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 1, 1.00000000
60032, 99993, 1, 0.00079750, 0.00841875, 0.25836800, 1386.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 2.00000000, 1, 1.00000000
99992, 60032, 1, 0.00091188, 0.00948313, 0.26286400, 1330.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 5, 1.00000000
60015, 99991, 1, 0.00365702, 0.01894628, 0.02920456, 310.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 1, 1.00000000
60041, 99990, 1, 0.01240083, 0.03485124, 0.00340972, 80.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 20.85000000, 1, 1.00000000
60047, 99989, 1, 0.02342647, 0.05337971, 0.00499976, 84.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 28.20500000, 1, 1.00000000
60035, 99988, 1, 0.02361570, 0.08245041, 0.00789392, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 47.62000000, 1, 1.00000000
99987, 60063, 1, 0.01887190, 0.04192975, 0.00394654, 107.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 24.16000000, 4, 1.00000000
99986, 60066, 1, 0.00063813, 0.00678938, 0.18837440, 1330.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 2.00000000, 4, 1.00000000
60049, 99985, 1, 0.00109500, 0.01107000, 0.31369440, 1330.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 2.00000000, 1, 1.00000000
60145, 99984, 1, 0.00783058, 0.04088843, 0.06277480, 280.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 1, 1.00000000
60074, 99983, 1, 0.01178926, 0.04180579, 0.00412743, 123.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 26.20000000, 1, 1.00000000
60081, 99982, 1, 0.01661983, 0.03693388, 0.00359201, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 21.23600000, 1, 1.00000000
60118, 99981, 1, 0.01036777, 0.02289256, 0.00222646, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 12.99000000, 1, 1.00000000
99980, 60076, 1, 0.01355372, 0.03471074, 0.00332750, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 25.20000000, 5, 1.00000000
60153, 99979, 1, 0.00772727, 0.01705785, 0.00165921, 70.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 8.60000000, 1, 1.00000000
99978, 60090, 1, 0.00325413, 0.02279959, 0.03586924, 366.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 4, 1.00000000
60064, 99977, 1, 0.00469008, 0.02371901, 0.03672592, 280.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 1, 1.00000000
60170, 99976, 1, 0.00666736, 0.03480785, 0.05525586, 297.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 80.97200000, 1, 1.00000000
60048, 99975, 1, 0.01342562, 0.03086364, 0.00293407, 90.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 18.00000000, 1, 1.00000000
60199, 99974, 1, 0.00089256, 0.00471074, 0.00715594, 257.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 1, 1.00000000
60015, 99973, 1, 0.00762397, 0.03916322, 0.06035238, 310.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 1, 1.00000000
60129, 99972, 1, 0.00044750, 0.00473375, 0.14069600, 1330.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 1, 1.00000000
60129, 99971, 1, 0.00044750, 0.00473375, 0.14069600, 1330.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 1, 1.00000000
60032, 99970, 1, 0.00098125, 0.01063125, 0.29032800, 1330.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 1, 1.00000000
60200, 99969, 1, 0.01304959, 0.02730165, 0.00250416, 84.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 15.33000000, 1, 1.00000000
60151, 99968, 1, 0.00685950, 0.03429752, 0.05583424, 280.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 2.00000000, 1, 1.00000000
60150, 99967, 1, 0.00168750, 0.01876875, 0.51251200, 1330.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 1, , 94.56000000, 1, 1.00000000
60150, 99966, 1, 0.00159688, 0.01661250, 0.47166400, 1386.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0.00000000, 0, , 170.40000000, 1, 1.00000000
0 / END OF BRANCH DATA, BEGIN TRANSFORMER DATA
60002, 60003, 0, 1, 2, 1, 1, 0.00048000, 0.00000000, 1, , 1, 1, 1.00000000
0.00190667, 0.06810665, 150.00000000
239.14000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60002, 60003, 0, 2, 2, 1, 1, 0.00054400, 0.00000000, 1, , 1, 1, 1.00000000
0.00187618, 0.06744057, 150.00000000
239.14000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60015, 60166, 0, 1, 2, 1, 1, 0.00037280, 0.00000000, 1, , 0, 1, 1.00000000
0.00124133, 0.07098915, 150.00000000
220.00000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60015, 60166, 0, 2, 2, 1, 1, 0.00034540, 0.00000000, 1, , 1, 1, 1.00000000
0.00124578, 0.07092239, 150.00000000
220.00000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60032, 60033, 0, 1, 2, 1, 1, 0.00091400, 0.00000000, 1, , 1, 1, 1.00000000
0.00053589, 0.04086315, 300.00000000
400.00000000, 400.00000000, 0.00000000, 300.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60032, 60033, 0, 2, 2, 1, 1, 0.00090800, 0.00000000, 1, , 1, 1, 1.00000000
0.00053100, 0.04076321, 300.00000000
400.00000000, 400.00000000, 0.00000000, 300.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60049, 60050, 0, 1, 2, 1, 1, 0.00129550, 0.00000000, 1, , 1, 1, 1.00000000
0.00036405, 0.02917273, 400.00000000
400.00000000, 400.00000000, 0.00000000, 400.00000000, , , 0, , , , , , 3, , , 
231.00000000, 220.00000000
60049, 60050, 0, 2, 2, 1, 1, 0.00126600, 0.00000000, 1, , 1, 1, 1.00000000
0.00036569, 0.02932272, 400.00000000
400.00000000, 400.00000000, 0.00000000, 400.00000000, , , 0, , , , , , 3, , , 
231.00000000, 220.00000000
60050, 60051, 0, 1, 2, 1, 1, 0.00051300, 0.00000000, 1, , 0, 1, 1.00000000
0.00168000, 0.07111349, 150.00000000
220.00000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60050, 60051, 0, 2, 2, 1, 1, 0.00052090, 0.00000000, 1, , 1, 1, 1.00000000
0.00151324, 0.07231750, 150.00000000
244.64000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60050, 60051, 0, 3, 2, 1, 1, 0.00038410, 0.00000000, 1, , 1, 1, 1.00000000
0.00118000, 0.06945664, 150.00000000
244.64000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60064, 60065, 0, 1, 2, 1, 1, 0.00060700, 0.00000000, 1, , 1, 1, 1.00000000
0.00168400, 0.06951294, 150.00000000
231.00000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60066, 60067, 0, 1, 2, 1, 1, 0.00132400, 0.00000000, 1, , 0, 1, 1.00000000
0.00036694, 0.02902268, 400.00000000
400.00000000, 400.00000000, 0.00000000, 400.00000000, , , 0, , , , , , 3, , , 
231.00000000, 220.00000000
60066, 60067, 0, 2, 2, 1, 1, 0.00128800, 0.00000000, 1, , 1, 1, 1.00000000
0.00038825, 0.02974747, 400.00000000
400.00000000, 400.00000000, 0.00000000, 400.00000000, , , 0, , , , , , 3, , , 
231.00000000, 220.00000000
60067, 60068, 0, 1, 2, 1, 1, 0.00039700, 0.00000000, 1, , 1, 1, 1.00000000
0.00182489, 0.07411087, 150.00000000
244.64000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60067, 60068, 0, 2, 2, 1, 1, 0.00033600, 0.00000000, 1, , 1, 1, 1.00000000
0.00173556, 0.07064535, 150.00000000
244.64000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60071, 60072, 0, 1, 2, 1, 1, 0.00052700, 0.00000000, 1, , 1, 1, 1.00000000
0.00154622, 0.07038302, 150.00000000
233.64000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60071, 60072, 0, 2, 2, 1, 1, 0.00060750, 0.00000000, 1, , 0, 1, 1.00000000
0.00164444, 0.06998068, 150.00000000
220.00000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60071, 60072, 0, 3, 2, 1, 1, 0.00060130, 0.00000000, 1, , 1, 1, 1.00000000
0.00164889, 0.06998058, 150.00000000
233.64000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60090, 60091, 0, 1, 2, 1, 1, 0.00030097, 0.00000000, 1, , 1, 1, 1.00000000
0.00118858, 0.06945650, 150.00000000
242.00000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60090, 60091, 0, 2, 2, 1, 1, 0.00057900, 0.00000000, 1, , 1, 1, 1.00000000
0.00149822, 0.06978392, 150.00000000
242.00000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60109, 60157, 0, 1, 2, 1, 1, 0.00060700, 0.00000000, 1, , 1, 1, 1.00000000
0.00068375, 0.06519641, 200.00000000
230.12000000, 220.00000000, 7.58000000, 200.00000000, , , 0, , , , , , 25, , , 
114.99400000, 110.00000000
60129, 60130, 0, 1, 2, 1, 1, 0.00141320, 0.00000000, 1, , 1, 1, 1.00000000
0.00072719, 0.04086020, 300.00000000
400.00000000, 400.00000000, 0.00000000, 300.00000000, , , 0, , , , , , 5, , , 
114.99950000, 110.00000000
60129, 60130, 0, 2, 2, 1, 1, 0.00125200, 0.00000000, 1, , 1, 1, 1.00000000
0.00070911, 0.04156062, 300.00000000
400.00000000, 400.00000000, 0.00000000, 300.00000000, , , 0, , , , , , 5, , , 
114.99950000, 110.00000000
60129, 60130, 0, 3, 2, 1, 1, 0.00129600, 0.00000000, 1, , 0, 1, 1.00000000
0.00069756, 0.04256095, 300.00000000
400.00000000, 400.00000000, 0.00000000, 300.00000000, , , 0, , , , , , 5, , , 
114.99950000, 110.00000000
60130, 60172, 0, 1, 2, 1, 1, 0.00141320, 0.00000000, 1, , 1, 1, 1.00000000
0.00216350, 0.09447523, 100.00000000
110.00000000, 110.00000000, 0.00000000, 100.00000000, , , 0, , , , , , 1, , , 
31.50000000, 30.00000000
60130, 70172, 0, 1, 2, 1, 1, 0.00125200, 0.00000000, 1, , 1, 1, 1.00000000
0.00206900, 0.09357713, 100.00000000
110.00000000, 110.00000000, 0.00000000, 100.00000000, , , 0, , , , , , 1, , , 
31.50000000, 30.00000000
60132, 60133, 0, 1, 2, 1, 1, 0.00104600, 0.00000000, 1, , 1, 1, 1.00000000
0.00057011, 0.04046265, 300.00000000
418.80000000, 400.00000000, 0.00000000, 300.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60145, 60146, 0, 1, 2, 1, 1, 0.00043000, 0.00000000, 1, , 1, 1, 1.00000000
0.00129333, 0.09999164, 150.00000000
244.64000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60150, 60152, 0, 1, 2, 1, 1, 0.00091200, 0.00000000, 1, , 1, 1, 1.00000000
0.00052633, 0.04072993, 300.00000000
404.40000000, 400.00000000, 0.00000000, 300.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60150, 60152, 0, 2, 2, 1, 1, 0.00089800, 0.00000000, 1, , 1, 1, 1.00000000
0.00054233, 0.04079640, 300.00000000
404.40000000, 400.00000000, 0.00000000, 300.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60150, 60151, 0, 1, 2, 1, 1, 0.00061600, 0.00000000, 1, , 1, 1, 1.00000000
0.00036456, 0.03174791, 400.00000000
398.00000000, 400.00000000, 0.46000000, 400.00000000, , , 0, , , , , , 25, , , 
231.00000000, 220.00000000
60158, 60124, 0, 1, 2, 1, 1, 0.00033600, 0.00000000, 1, , 1, 1, 1.00000000
0.00177333, 0.07124460, 150.00000000
233.64000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60158, 60124, 0, 2, 2, 1, 1, 0.00043800, 0.00000000, 1, , 1, 1, 1.00000000
0.00167111, 0.07138044, 150.00000000
233.64000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60158, 70124, 0, 1, 2, 1, 1, 0.00039460, 0.00000000, 1, , 1, 1, 1.00000000
0.00117867, 0.06912328, 150.00000000
233.64000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60170, 60125, 0, 1, 2, 1, 1, 0.00065000, 0.00000000, 1, , 1, 1, 1.00000000
0.00128750, 0.05498493, 200.00000000
229.98800000, 220.00000000, 0.00000000, 200.00000000, , , 0, , , , , , 15, , , 
111.32000000, 110.00000000
60199, 60198, 0, 1, 2, 1, 1, 0.00051000, 0.00000000, 1, , 1, 1, 1.00000000
0.00057022, 0.07126439, 150.00000000
250.14000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
60199, 60198, 0, 2, 2, 1, 1, 0.00051000, 0.00000000, 1, , 1, 1, 1.00000000
0.00057022, 0.07153106, 150.00000000
253.00000000, 220.00000000, 0.00000000, 150.00000000, , , 0, , , , , , 25, , , 
114.99950000, 110.00000000
0 / END OF TRANSFORMER DATA, BEGIN AREA DATA
4, 0, 0.00000000, 10.00000000, Austrija
13, 0, 0.00000000, 10.00000000, Bugarska
21, 0, 0.00000000, 10.00000000, Bosna
10, 0, 0.00000000, 10.00000000, Ceska
16, 0, 0.00000000, 10.00000000, Madarska
8, 0, 0.00000000, 10.00000000, Hrvatska
2, 0, 0.00000000, 10.00000000, Italija
22, 0, 0.00000000, 10.00000000, Maked
27, 0, 0.00000000, 10.00000000, Rumunj
12, 0, 0.00000000, 10.00000000, Rusija
23, 0, 0.00000000, 10.00000000, Slovacka
7, 0, 0.00000000, 10.00000000, Sloven
32, 0, 0.00000000, 10.00000000, Turska
19, 0, 0.00000000, 10.00000000, Crna Gor
11, 0, 0.00000000, 10.00000000, Srbija
99, 0, 0.00000000, 10.00000000, xx
98, 0, 0.00000000, 10.00000000, ucte
100, 0, 0.00000000, 10.00000000, ucte
96, 0, 0.00000000, 10.00000000, ucte
0 / END OF AREA DATA, BEGIN TWO-TERMINAL DC DATA
0 / END OF TWO-TERMINAL DC DATA, BEGIN VSC DC LINE DATA
0 / END OF VSC DC LINE DATA, BEGIN IMPEDANCE CORRECTION DATA
0 / END OF IMPEDANCE CORRECTION DATA, BEGIN MULTI-TREMINAL DC DATA
0 / END OF MULTI-TREMINAL DC DATA, BEGIN MULTI-SECTION LINE DATA
0 / END OF MULTI-SECTION LINE DATA, BEGIN ZONE DATA
1, 'REAL'
5, 'EKV'
99, 'XX'
0 / END OF ZONE DATA, BEGIN INTER-AREA TRANSFER DATA
0 / END OF INTER-AREA TRANSFER DATA, BEGIN OWNER DATA
1, ' '
4, 'COUPLER'
5, 'EKV'
10, '750'
11, '400'
12, '220'
13, '150'
14, '120'
15, '110'
16, '70'
18, '330'
101, '750/380'
108, '750/330'
112, '380/220'
113, '380/150'
114, '380/120'
115, '380/110'
118, '380/330'
122, '220/220'
124, '220/120'
125, '220/110'
136, '150/70'
182, '330/220'
0 / END OF OWNER DATA, BEGIN FACTS DEVICE DATA
0 / END OF FACTS DEVICE DATA, BEGIN SWITCHED SHUNT DATA
0 / END OF SWITCHED SHUNT DATA, BEGIN GNE DATA
0 / END OF GNE DATA, BEGIN INDUCTION MACHINE DATA
0 / END OF INDUCTION MACHINE DATA
Q